<table class="table table-striped">
<tr>
<th> </th>
<th>Total</th>
</tr>
<tr>
<td>Gross Roof Area (m2)</td>
<td>463.60</td>
</tr>
<tr>
<td>Skylight Area (m2)</td>
<td>0.00</td>
</tr>
<tr>
<td>Skylight-Roof Ratio (%)</td>
<td>0.00</td>
</tr>
</table>





PERFORMANCE



Zone Summary

<table class="table table-striped">
<tr>
<th> </th>
<th>Area (m2)</th>
<th>Conditioned (Y/N)</th>
<th>Volume (m3)</th>
<th>Multipliers</th>
<th>Gross Wall Area (m2)</th>
<th>Window Glass Area (m2)</th>
<th>Lighting (W/m2)</th>
<th>People (m2/person)</th>
<th>Plug and Process(W/m2)</th>
</tr>
<tr>
<td>PLENUM-1</td>
<td>463.60</td>
<td>Yes</td>
<td>283.20</td>
<td>1.00</td>
<td>54.84</td>
<td>0.00</td>
<td>0.0000</td>
<td> </td>
<td>0.0000</td>
</tr>
<tr>
<td>SPACE1-1</td>
<td>99.16</td>
<td>Yes</td>
<td>239.25</td>
<td>1.00</td>
<td>73.20</td>
<td>22.56</td>
<td>15.9742</td>
<td>9.01</td>
<td>10.6495</td>
</tr>
<tr>
<td>SPACE2-1</td>
<td>42.73</td>
<td>Yes</td>
<td>103.31</td>
<td>1.00</td>
<td>36.48</td>
<td>9.12</td>
<td>16.0056</td>
<td>8.55</td>
<td>10.6704</td>
</tr>
<tr>
<td>SPACE3-1</td>
<td>96.48</td>
<td>Yes</td>
<td>239.25</td>
<td>1.00</td>
<td>73.20</td>
<td>20.85</td>
<td>16.4179</td>
<td>8.77</td>
<td>10.9453</td>
</tr>
<tr>
<td>SPACE4-1</td>
<td>42.73</td>
<td>Yes</td>
<td>103.31</td>
<td>1.00</td>
<td>36.48</td>
<td>9.12</td>
<td>16.0056</td>
<td>8.55</td>
<td>10.6704</td>
</tr>
<tr>
<td>SPACE5-1</td>
<td>182.49</td>
<td>Yes</td>
<td>447.68</td>
<td>1.00</td>
<td>0.00</td>
<td>0.00</td>
<td>16.2420</td>
<td>9.12</td>
<td>10.8280</td>
</tr>
<tr>
<td>Total</td>
<td>927.20</td>
<td> </td>
<td>1416.00</td>
<td> </td>
<td>274.20</td>
<td>61.65</td>
<td>8.0889</td>
<td>17.83</td>
<td>5.3926</td>
</tr>
<tr>
<td>Conditioned Total</td>
<td>927.20</td>
<td> </td>
<td>1416.00</td>
<td> </td>
<td>274.20</td>
<td>61.65</td>
<td>8.0889</td>
<td>17.83</td>
<td>5.3926</td>
</tr>
<tr>
<td>Unconditioned Total</td>
<td>0.00</td>
<td> </td>
<td>0.00</td>
<td> </td>
<td>0.00</td>
<td>0.00</td>
<td> </td>
<td> </td>
<td> </td>
</tr>
</table>

### Demand End Use Components Summary

The Demand End Use Components Summary report shows the demand breakdown by component end use at the time that the peak demand for each source of energy is set. The time of the peak demand is shown in the first row. The contributions of each end use at the time of the peak demand of the energy source is shown in this report. The key used to obtain this report is DemandEndUseComponentsSummary.



Report: Demand End Use Components Summary

For: Entire Facility

Timestamp: 2009-02-10 12:39:35

End Uses

<table class="table table-striped">
<tr>
<th> </th>
<th>Electricity (W)</th>
<th>Natural Gas (W)</th>
<th>Propane (W)</th>
<th>District Cooling (W)</th>
<th>Steam (W)</th>
<th>Water (m3/s)</th>
</tr>
<tr>
<td>Time of Peak</td>
<td>02-JUL-14:00</td>
<td>31-DEC-07:15</td>
<td>-</td>
<td>-</td>
<td>-</td>
<td>-</td>
</tr>
<tr>
<td>Heating</td>
<td>0.00</td>
<td>81764.44</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Cooling</td>
<td>12342.62</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Interior Lighting</td>
<td>7500.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Exterior Lighting</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Interior Equipment</td>
<td>4000.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Exterior Equipment</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Fans</td>
<td>1498.36</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Pumps</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Heat Rejection</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Humidification</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Heat Recovery</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Water Systems</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Refrigeration</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Generators</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td> </td>
<td> </td>
<td> </td>
<td> </td>
<td> </td>
<td> </td>
<td> </td>
</tr>
<tr>
<td>Total End Uses</td>
<td>25340.97</td>
<td>81764.44</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
</table>





End Uses By Subcategory

<table class="table table-striped">
<tr>
<th> </th>
<th>Subcategory</th>
<th>Electricity (W)</th>
<th>Natural Gas (W)</th>
<th>Propane (W)</th>
<th>District Cooling (W)</th>
<th>Steam (W)</th>
<th>Water (m3/s)</th>
</tr>
<tr>
<td>Heating</td>
<td>General</td>
<td>0.00</td>
<td>81764.44</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Cooling</td>
<td>General</td>
<td>12342.62</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Interior Lighting</td>
<td>GeneralLights</td>
<td>7500.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Exterior Lighting</td>
<td>General</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Interior Equipment</td>
<td>General</td>
<td>4000.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Exterior Equipment</td>
<td>General</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Fans</td>
<td>General</td>
<td>1498.36</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Pumps</td>
<td>General</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Heat Rejection</td>
<td>General</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Humidification</td>
<td>General</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Heat Recovery</td>
<td>General</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Water Systems</td>
<td>General</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Refrigeration</td>
<td>General</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Generators</td>
<td>General</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
</table>

### Source Energy End Use Components Summary

The Source Energy End Use Components Summary report produces a report that includes three tables. These tables display source energy by fuel type that is calculated based on site to source energy factors specified by the user in the EnvironmentalImpactFactors and FuelFactors objects. The last two tables display the source energy in terms of area normalized metrics. Directly following is an example of the three tables. The key used to obtain this report is SourceEnergyEndUseComponentsSummary.



Report: **Source Energy End Use Components Summary**

For: **Entire Facility**

Timestamp: **2011-10-07 20:53:43**

**Values gathered over 8760.00 hours**

 **Source Energy End Use Components Summary**

<table class="table table-striped">
<tr>
<th></th>
<th>Source Electricity [GJ]</th>
<th>Source Natural Gas [GJ]</th>
<th>Source Other Fuel [GJ]</th>
<th>Source District Cooling [GJ]</th>
<th>Source District Heating [GJ]</th>
</tr>
<tr>
<td>Heating</td>
<td>0.00</td>
<td>140.03</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Cooling</td>
<td>167.65</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Interior Lighting</td>
<td>569.39</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Exterior Lighting</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Interior Equipment</td>
<td>325.49</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Exterior Equipment</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Fans</td>
<td>55.72</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Pumps</td>
<td>7.57</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Heat Rejection</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Humidification</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Heat Recovery</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Water Systems</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Refrigeration</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Generators</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td>Total Source Energy End Use Components</td>
<td>1125.82</td>
<td>140.03</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
</table>


 **Normalized Metrics**

 **Source Energy End Use Components Per Conditioned Floor Area**

<table class="table table-striped">
<tr>
<th></th>
<th>Source Electricity [MJ/m2]</th>
<th>Source Natural Gas [MJ/m2]</th>
<th>Source Other Fuel [MJ/m2]</th>
<th>Source District Cooling [MJ/m2]</th>
<th>Source District Heating [MJ/m2]</th>
</tr>
<tr>
<td>Heating</td>
<td>0.00</td>
<td>151.02</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Cooling</td>
<td>180.82</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Interior Lighting</td>
<td>614.09</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Exterior Lighting</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Interior Equipment</td>
<td>351.05</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Exterior Equipment</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Fans</td>
<td>60.10</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Pumps</td>
<td>8.16</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Heat Rejection</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Humidification</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Heat Recovery</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Water Systems</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Refrigeration</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Generators</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td>Total Source Energy End Use Components</td>
<td>1214.22</td>
<td>151.02</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
</table>


 **Source Energy End Use Components Per Total Floor Area**

<table class="table table-striped">
<tr>
<th></th>
<th>Source Electricity [MJ/m2]</th>
<th>Source Natural Gas [MJ/m2]</th>
<th>Source Other Fuel [MJ/m2]</th>
<th>Source District Cooling [MJ/m2]</th>
<th>Source District Heating [MJ/m2]</th>
</tr>
<tr>
<td>Heating</td>
<td>0.00</td>
<td>151.02</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Cooling</td>
<td>180.82</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Interior Lighting</td>
<td>614.09</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Exterior Lighting</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Interior Equipment</td>
<td>351.05</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Exterior Equipment</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Fans</td>
<td>60.10</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Pumps</td>
<td>8.16</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Heat Rejection</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Humidification</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Heat Recovery</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Water Systems</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Refrigeration</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Generators</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td></td>
</tr>
<tr>
<td>Total Source Energy End Use Components</td>
<td>1214.22</td>
<td>151.02</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
</table>



### Equipment Summary

The Equipment Summary report provides a summary of the HVAC related equipment in the building. The central chiller example shows the most common type of chillers, boilers and towers used in EnergyPlus. The remaining subtables cover DX coils, fans and water heating equipment. Not every type of HVAC equipment is represented in this report. Directly following is an example of the report. The key used to obtain this report is EquipmentSummary.



Report: Equipment Summary

For: Entire Facility

Timestamp: 2009-02-10 12:39:35

Central Plant

<table class="table table-striped">
<tr>
<td> </td>
<th>Type</th>
<th>Nominal Capacity (W)</th>
<th>Nominal Efficiency (W/W)</th>
</tr>
<tr>
<td>None</td>
<td> </td>
<td> </td>
<td> </td>
</tr>
</table>



 Cooling Coils

<table class="table table-striped">
<tr>
<th> </th>
<th>Type</th>
<th>Nominal Total Capacity (W)</th>
<th>Nominal Sensible Capacity (W)</th>
<th>Nominal Latent Capacity (W)</th>
<th>Nominal Sensible Heat Ratio</th>
<th>Nominal Efficiency (W/W)</th>
</tr>
<tr>
<td>MAIN COOLING COIL 1</td>
<td>Coil:Cooling:DX:TwoSpeed</td>
<td>37506.82</td>
<td>25504.64</td>
<td>12002.18</td>
<td>0.68</td>
<td>3.00</td>
</tr>
</table>



 Heating Coils

<table class="table table-striped">
<tr>
<th> </th>
<th>Type</th>
<th>Nominal Total Capacity (W)</th>
<th>Nominal Efficiency (W/W)</th>
</tr>
<tr>
<td>SPACE1-1 ZONE COIL</td>
<td>Coil:Heating:Gas</td>
<td>17614.83</td>
<td>0.80</td>
</tr>
<tr>
<td>SPACE2-1 ZONE COIL</td>
<td>Coil:Heating:Gas</td>
<td>14619.82</td>
<td>0.80</td>
</tr>
<tr>
<td>SPACE3-1 ZONE COIL</td>
<td>Coil:Heating:Gas</td>
<td>16093.74</td>
<td>0.80</td>
</tr>
<tr>
<td>SPACE4-1 ZONE COIL</td>
<td>Coil:Heating:Gas</td>
<td>18942.35</td>
<td>0.80</td>
</tr>
<tr>
<td>SPACE5-1 ZONE COIL</td>
<td>Coil:Heating:Gas</td>
<td>19146.73</td>
<td>0.80</td>
</tr>
<tr>
<td>MAIN HEATING COIL 1</td>
<td>Coil:Heating:Gas</td>
<td>19754.61</td>
<td>0.80</td>
</tr>
</table>



 Fans

<table class="table table-striped">
<tr>
<th> </th>
<th>Type</th>
<th>Total Efficiency (W/W)</th>
<th>Delta Pressure (pa)</th>
<th>Max Flow Rate (m3/s)</th>
<th>Rated Power (W)</th>
<th>Motor Heat In Air Fraction</th>
<th>End Use</th>
</tr>
<tr>
<td>SUPPLY FAN 1</td>
<td>Fan:VariableVolume</td>
<td>0.70</td>
<td>600.00</td>
<td>2.27</td>
<td>1942.10</td>
<td>1.00</td>
<td>General</td>
</tr>
</table>



 Pumps

<table class="table table-striped">
<tr>
<th> </th>
<th>Type</th>
<th>Control</th>
<th>Head (pa)</th>
<th>Power (W)</th>
<th>Motor Efficiency (W/W)</th>
</tr>
<tr>
<td>None</td>
<td> </td>
<td> </td>
<td> </td>
<td> </td>
<td> </td>
</tr>
</table>



 Service Water Heating

<table class="table table-striped">
<tr>
<th> </th>
<th>Type</th>
<th>Storage Volume (m3)</th>
<th>Input(W)</th>
<th>Thermal Efficiency (W/W)</th>
<th>Recovery Efficiency (W/W)</th>
<th>Energy Factor</th>
</tr>
<tr>
<td>None</td>
<td> </td>
<td> </td>
<td> </td>
<td> </td>
<td> </td>
<td> </td>
</tr>
</table>

### Envelope Summary

The Envelope Summary report provides a summary of the elements of the envelope of the building. The first table describes the exterior opaque elements and the second table describes the fenestration elements. Reflectance is defined as one minus the thermal absorptance. Directly following is an example of the report. The key used to obtain this report is EnvelopeSummary.



Report: Envelope Summary

For: Entire Facility

Timestamp: 2009-02-10 12:39:35

Opaque Exterior

<table class="table table-striped">
<tr>
<th> </th>
<th>Construction</th>
<th>Reflectance</th>
<th>U-Factor with Film (W/m2-K)</th>
<th>U-Factor no Film (W/m2-K)</th>
<th>Gross Area (m2)</th>
<th>Azimuth (deg)</th>
<th>Tilt (deg)</th>
<th>Cardinal Direction</th>
</tr>
<tr>
<td>WALL-1PF</td>
<td>WALL-1</td>
<td>0.22</td>
<td>0.384</td>
<td>0.41</td>
<td>18.30</td>
<td>210.00</td>
<td>90.00</td>
<td>S</td>
</tr>
<tr>
<td>WALL-1PR</td>
<td>WALL-1</td>
<td>0.22</td>
<td>0.384</td>
<td>0.41</td>
<td>9.12</td>
<td>120.00</td>
<td>90.00</td>
<td>E</td>
</tr>
<tr>
<td>WALL-1PB</td>
<td>WALL-1</td>
<td>0.22</td>
<td>0.384</td>
<td>0.41</td>
<td>18.30</td>
<td>30.00</td>
<td>90.00</td>
<td>N</td>
</tr>
<tr>
<td>WALL-1PL</td>
<td>WALL-1</td>
<td>0.22</td>
<td>0.384</td>
<td>0.41</td>
<td>9.12</td>
<td>300.00</td>
<td>90.00</td>
<td>W</td>
</tr>
<tr>
<td>TOP-1</td>
<td>ROOF-1</td>
<td>0.35</td>
<td>0.268</td>
<td>0.28</td>
<td>463.60</td>
<td>210.00</td>
<td>0.00</td>
<td> </td>
</tr>
<tr>
<td>FRONT-1</td>
<td>WALL-1</td>
<td>0.22</td>
<td>0.384</td>
<td>0.41</td>
<td>73.20</td>
<td>210.00</td>
<td>90.00</td>
<td>S</td>
</tr>
<tr>
<td>F1-1</td>
<td>FLOOR-SLAB-1</td>
<td>0.35</td>
<td>1.454</td>
<td>2.25</td>
<td>99.16</td>
<td>30.00</td>
<td>180.00</td>
<td> </td>
</tr>
<tr>
<td>RIGHT-1</td>
<td>WALL-1</td>
<td>0.22</td>
<td>0.384</td>
<td>0.41</td>
<td>36.48</td>
<td>120.00</td>
<td>90.00</td>
<td>E</td>
</tr>
<tr>
<td>F2-1</td>
<td>FLOOR-SLAB-1</td>
<td>0.35</td>
<td>1.454</td>
<td>2.25</td>
<td>42.73</td>
<td>300.00</td>
<td>180.00</td>
<td> </td>
</tr>
<tr>
<td>BACK-1</td>
<td>WALL-1</td>
<td>0.22</td>
<td>0.384</td>
<td>0.41</td>
<td>73.20</td>
<td>30.00</td>
<td>90.00</td>
<td>N</td>
</tr>
<tr>
<td>F3-1</td>
<td>FLOOR-SLAB-1</td>
<td>0.35</td>
<td>1.454</td>
<td>2.25</td>
<td>96.48</td>
<td>74.22</td>
<td>180.00</td>
<td> </td>
</tr>
<tr>
<td>LEFT-1</td>
<td>WALL-1</td>
<td>0.22</td>
<td>0.384</td>
<td>0.41</td>
<td>36.48</td>
<td>300.00</td>
<td>90.00</td>
<td>W</td>
</tr>
<tr>
<td>F4-1</td>
<td>FLOOR-SLAB-1</td>
<td>0.35</td>
<td>1.454</td>
<td>2.25</td>
<td>42.73</td>
<td>120.00</td>
<td>180.00</td>
<td> </td>
</tr>
<tr>
<td>F5-1</td>
<td>FLOOR-SLAB-1</td>
<td>0.35</td>
<td>1.454</td>
<td>2.25</td>
<td>182.49</td>
<td>30.00</td>
<td>180.00</td>
<td> </td>
</tr>
</table>



 Fenestration

<table class="table table-striped">
<tr>
<th> </th>
<th>Construction</th>
<th>Area of One Opening (m2)</th>
<th>Area of Openings (m2)</th>
<th>U-Factor</th>
<th>SHGC</th>
<th>Visible Transmittance</th>
<th>Shade Control</th>
<th>Parent Surface</th>
<th>Azimuth (deg)</th>
<th>Cardinal Direction</th>
</tr>
<tr>
<td>WF-1</td>
<td>DBL CLR 3MM/13MM AIR</td>
<td>16.56</td>
<td>16.56</td>
<td>2.72</td>
<td>0.763</td>
<td>0.812</td>
<td>No</td>
<td>FRONT-1</td>
<td>210.00</td>
<td>S</td>
</tr>
<tr>
<td>DF-1</td>
<td>SGL GREY 3MM</td>
<td>6.00</td>
<td>6.00</td>
<td>5.89</td>
<td>0.708</td>
<td>0.611</td>
<td>No</td>
<td>FRONT-1</td>
<td>210.00</td>
<td>S</td>
</tr>
<tr>
<td>WR-1</td>
<td>DBL CLR 3MM/13MM AIR</td>
<td>9.12</td>
<td>9.12</td>
<td>2.72</td>
<td>0.763</td>
<td>0.812</td>
<td>No</td>
<td>RIGHT-1</td>
<td>120.00</td>
<td>E</td>
</tr>
<tr>
<td>WB-1</td>
<td>DBL CLR 3MM/13MM AIR</td>
<td>16.44</td>
<td>16.44</td>
<td>2.72</td>
<td>0.763</td>
<td>0.812</td>
<td>No</td>
<td>BACK-1</td>
<td>30.00</td>
<td>N</td>
</tr>
<tr>
<td>DB-1</td>
<td>SGL GREY 3MM</td>
<td>4.41</td>
<td>4.41</td>
<td>5.89</td>
<td>0.708</td>
<td>0.611</td>
<td>No</td>
<td>BACK-1</td>
<td>30.00</td>
<td>N</td>
</tr>
<tr>
<td>WL-1</td>
<td>DBL CLR 3MM/13MM AIR</td>
<td>9.12</td>
<td>9.12</td>
<td>2.72</td>
<td>0.763</td>
<td>0.812</td>
<td>No</td>
<td>LEFT-1</td>
<td>300.00</td>
<td>W</td>
</tr>
<tr>
<td>Total or Average</td>
<td> </td>
<td> </td>
<td>61.65</td>
<td>3.26</td>
<td>0.753</td>
<td>0.778</td>
<td> </td>
<td> </td>
<td> </td>
<td> </td>
</tr>
<tr>
<td>North Total or Average</td>
<td> </td>
<td> </td>
<td>20.85</td>
<td>3.39</td>
<td>0.751</td>
<td>0.769</td>
<td> </td>
<td> </td>
<td> </td>
<td> </td>
</tr>
<tr>
<td>Non-North Total or Average</td>
<td> </td>
<td> </td>
<td>40.80</td>
<td>3.19</td>
<td>0.755</td>
<td>0.782</td>
<td> </td>
<td> </td>
<td> </td>
<td> </td>
</tr>
</table>

### Surface Shadowing Summary

The Surface Shadowing Summary report summarizes how the surfaces may cast shadows on other surfaces. Directly following is an example of the report. The key used to obtain this report is SurfaceShadowingSummary.

Report: Surface Shadowing Summary

For: Entire Facility

Timestamp: 2007-10-17 08:54:27

Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces

<table class="table table-striped">
<tr>
<th> </th>
<th>Possible Shadow Casters</th>
</tr>
<tr>
<td>FRONT-1</td>
<td>MAIN SOUTH OVERHANG |Mir-MAIN SOUTH OVERHANG |</td>
</tr>
<tr>
<td>SOUTH DOOR OVERHANG</td>
<td>Mir-MAIN SOUTH OVERHANG |WALL-1PF |FRONT-1 |</td>
</tr>
<tr>
<td>WALL-1PF</td>
<td>Mir-MAIN SOUTH OVERHANG |SOUTH DOOR OVERHANG |Mir-SOUTH DOOR OVERHANG |</td>
</tr>
<tr>
<td>MAIN SOUTH OVERHANG</td>
<td>FRONT-1 |</td>
</tr>
</table>



 Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces

<table class="table table-striped">
<tr>
<th> </th>
<th>Possible Shadow Casters</th>
</tr>
<tr>
<td>WF-1</td>
<td>FRONT-1 |</td>
</tr>
<tr>
<td>DF-1</td>
<td>FRONT-1 |</td>
</tr>
<tr>
<td>WR-1</td>
<td>RIGHT-1 |</td>
</tr>
<tr>
<td>WB-1</td>
<td>BACK-1 |</td>
</tr>
<tr>
<td>DB-1</td>
<td>BACK-1 |</td>
</tr>
<tr>
<td>WL-1</td>
<td>LEFT-1 |</td>
</tr>
</table>

### Shading Summary

The Shading Summary report shows how much of each window is sunlit at different times of the year and also includes a summary of the window controls. Directly following is an example of the report. The key used to obtain this report is ShadingSummary.

Report: Shading Summary

For: Entire Facility

Timestamp: 2007-10-17 08:54:27

Sunlit Fraction

<table class="table table-striped">
<tr>
<th> </th>
<th>March 21 9am</th>
<th>March 21 noon</th>
<th>March 21 3pm</th>
<th>June 21 9am</th>
<th>June 21 noon</th>
<th>June 21 3pm</th>
<th>December 21 9am</th>
<th>December 21 noon</th>
<th>December 21 3pm</th>
</tr>
<tr>
<td>WF-1</td>
<td>0.00</td>
<td>0.00</td>
<td>0.43</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.30</td>
<td>0.52</td>
<td>0.86</td>
</tr>
<tr>
<td>DF-1</td>
<td>0.73</td>
<td>0.26</td>
<td>0.62</td>
<td>0.00</td>
<td>0.00</td>
<td>0.28</td>
<td>0.90</td>
<td>0.69</td>
<td>0.92</td>
</tr>
<tr>
<td>WR-1</td>
<td>1.00</td>
<td>1.00</td>
<td>0.00</td>
<td>1.00</td>
<td>1.00</td>
<td>0.00</td>
<td>1.00</td>
<td>1.00</td>
<td>0.00</td>
</tr>
<tr>
<td>WB-1</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>1.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>DB-1</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>1.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>WL-1</td>
<td>0.00</td>
<td>0.00</td>
<td>1.00</td>
<td>0.00</td>
<td>0.00</td>
<td>1.00</td>
<td>0.00</td>
<td>0.00</td>
<td>1.00</td>
</tr>
</table>



 Window Control

<table class="table table-striped">
<tr>
<th> </th>
<th>Name</th>
<th>Type</th>
<th>Shaded Construction</th>
<th>Control</th>
<th>Glare Control</th>
</tr>
<tr>
<td>none</td>
<td> </td>
<td> </td>
<td> </td>
<td> </td>
<td> </td>
</tr>
</table>

### Lighting Summary

The Lighting Summary report provides a description of the interior and exterior lighting systems being simulated. It also provides a summary of daylighting controls. The Interior Lighting table has three columns that are explained below:

Scheduled Hours/Week [hr] - In the schedule shown, this represents the average weekly sum of hourly values. It is based on a full year even if the simulation is only performed for part of the year. It is not affected by daylighting.

Hours/Week &gt; 1% [hr] – This represents the average hours per week that are above 1% of the design value.

Full Load Hours/Week [hr] – This is based on consumption and hours that the consumption occurred. It is dependent on the run period used. When simulating only a portion of the year, the value depends on which days of the year (the number of weekdays versus weekend days, for example) are simulated. It also indicates the impact of daylighting control. Directly following is an example of the report. The key used to obtain this report is LightingSummary.

Report: Lighting Summary

For: Entire Facility

Timestamp: 2012-09-05 12:10:52

Interior Lighting

<table class="table table-striped">
<tr>
<th></th>
<th>Zone</th>
<th>Lighting Power Density [W/m2]</th>
<th>Zone Area [m2]</th>
<th>Total Power [W]</th>
<th>End Use Subcategory</th>
<th>Schedule Name</th>
<th>Scheduled Hours/Week [hr]</th>
<th>Hours/Week &gt; 1% [hr]</th>
<th>Full Load Hours/Week [hr]</th>
<th>Return Air Fraction</th>
<th>Conditioned (Y/N)</th>
<th>Consumption [GJ]</th>
</tr>
<tr>
<td>SPACE1-1 LIGHTS 1</td>
<td>SPACE1-1</td>
<td>15.9742</td>
<td>99.16</td>
<td>1584.00</td>
<td>GeneralLights</td>
<td>LIGHTS-1</td>
<td>57.70</td>
<td>168.00</td>
<td>57.70</td>
<td>0.2000</td>
<td>Y</td>
<td>17.16</td>
</tr>
<tr>
<td>SPACE2-1 LIGHTS 1</td>
<td>SPACE2-1</td>
<td>16.0056</td>
<td>42.73</td>
<td>684.00</td>
<td>GeneralLights</td>
<td>HALFPERCENT</td>
<td>0.60</td>
<td>0.00</td>
<td>0.59</td>
<td>0.2000</td>
<td>Y</td>
<td>0.08</td>
</tr>
<tr>
<td>SPACE3-1 LIGHTS 1</td>
<td>SPACE3-1</td>
<td>16.4179</td>
<td>96.48</td>
<td>1584.00</td>
<td>GeneralLights</td>
<td>ALWAYSON</td>
<td>168.00</td>
<td>168.00</td>
<td>168.00</td>
<td>0.2000</td>
<td>Y</td>
<td>49.95</td>
</tr>
<tr>
<td>SPACE4-1 LIGHTS 1</td>
<td>SPACE4-1</td>
<td>16.0056</td>
<td>42.73</td>
<td>684.00</td>
<td>GeneralLights</td>
<td>LIGHTS-1</td>
<td>57.70</td>
<td>168.00</td>
<td>57.70</td>
<td>0.2000</td>
<td>Y</td>
<td>7.41</td>
</tr>
<tr>
<td>SPACE5-1 LIGHTS 1</td>
<td>SPACE5-1</td>
<td>16.2420</td>
<td>182.49</td>
<td>2964.00</td>
<td>GeneralLights</td>
<td>LIGHTS-1</td>
<td>57.70</td>
<td>168.00</td>
<td>57.70</td>
<td>0.2000</td>
<td>Y</td>
<td>32.11</td>
</tr>
<tr>
<td>Interior Lighting Total</td>
<td> </td>
<td>16.1777</td>
<td>463.60</td>
<td>7500.00</td>
<td> </td>
<td> </td>
<td> </td>
<td> </td>
<td> </td>
<td> </td>
<td> </td>
<td>106.70</td>
</tr>
</table>



 Daylighting

<table class="table table-striped">
<tr>
<th></th>
<th>Zone</th>
<th>Daylighting Type</th>
<th>Control Type</th>
<th>Fraction Controlled</th>
<th>Lighting Installed in Zone [W]</th>
<th>Lighting Controlled [W]</th>
</tr>
<tr>
<td>None</td>
<td> </td>
<td> </td>
<td> </td>
<td> </td>
<td> </td>
<td> </td>
</tr>
</table>



 Exterior Lighting

<table class="table table-striped">
<tr>
<th></th>
<th>Total Watts</th>
<th>Astronomical Clock/Schedule</th>
<th>Schedule Name</th>
<th>Scheduled Hours/Week [hr]</th>
<th>Hours/Week &gt; 1% [hr]</th>
<th>Full Load Hours/Week [hr]</th>
<th>Consumption [GJ]</th>
</tr>
<tr>
<td>Exterior Lighting Total</td>
<td>0.00</td>
<td> </td>
<td> </td>
<td> </td>
<td> </td>
<td> </td>
<td>0.00</td>
</tr>
</table>



### HVAC Sizing Summary

The HVAC Sizing Summary report provides information on the zone cooling and heating sizing and the peak load conditions as well as information about the system air flow sizing. Directly following is an example of the report. The key used to obtain this report is HVACSizingSummary.

Report: **HVAC Sizing Summary**
 For: **Entire Facility
** Timestamp: **2011-09-23 15:09:34
 Zone Cooling**

<table class="table table-striped">
<tr>
<th></th>
<th>Calculated Design Load [W]</th>
<th>User Design Load [W]</th>
<th>Calculated Design Air Flow [m3/s]</th>
<th>User Design Air Flow [m3/s]</th>
<th>Design Day Name</th>
<th>Date/Time Of Peak</th>
<th>Temperature at Peak [C]</th>
<th>Humidity Ratio at Peak [kgWater/kgAir]</th>
</tr>
<tr>
<td>SPACE1-1</td>
<td>2647.33</td>
<td>2647.33</td>
<td>0.223</td>
<td>0.223</td>
<td>CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB</td>
<td>7/21 15:45:00</td>
<td>31.02</td>
<td>0.01459</td>
</tr>
<tr>
<td>SPACE2-1</td>
<td>2234.38</td>
<td>2234.38</td>
<td>0.188</td>
<td>0.188</td>
<td>CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB</td>
<td>7/21 10:00:00</td>
<td>27.43</td>
<td>0.01459</td>
</tr>
<tr>
<td>SPACE3-1</td>
<td>2506.34</td>
<td>2506.34</td>
<td>0.211</td>
<td>0.211</td>
<td>CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB</td>
<td>7/21 15:00:00</td>
<td>31.50</td>
<td>0.01459</td>
</tr>
<tr>
<td>SPACE4-1</td>
<td>2464.72</td>
<td>2464.72</td>
<td>0.207</td>
<td>0.207</td>
<td>CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB</td>
<td>7/21 17:30:00</td>
<td>29.47</td>
<td>0.01459</td>
</tr>
<tr>
<td>SPACE5-1</td>
<td>2628.69</td>
<td>2628.69</td>
<td>0.221</td>
<td>0.221</td>
<td>CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB</td>
<td>7/21 15:00:00</td>
<td>31.50</td>
<td>0.01459</td>
</tr>
</table>



 **Zone Heating**

<table class="table table-striped">
<tr>
<th></th>
<th>Calculated Design Load [W]</th>
<th>User Design Load [W]</th>
<th>Calculated Design Air Flow [m3/s]</th>
<th>User Design Air Flow [m3/s]</th>
<th>Design Day Name</th>
<th>Date/Time Of Peak</th>
<th>Temperature at Peak [C]</th>
<th>Humidity Ratio at Peak [kgWater/kgAir]</th>
</tr>
<tr>
<td>SPACE1-1</td>
<td>3860.76</td>
<td>3860.76</td>
<td>0.117</td>
<td>0.117</td>
<td>CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB</td>
<td>1/21 24:00:00</td>
<td>-17.30</td>
<td>0.00084</td>
</tr>
<tr>
<td>SPACE2-1</td>
<td>1625.15</td>
<td>1625.15</td>
<td>0.049</td>
<td>0.049</td>
<td>CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB</td>
<td>1/21 24:00:00</td>
<td>-17.30</td>
<td>0.00084</td>
</tr>
<tr>
<td>SPACE3-1</td>
<td>3753.07</td>
<td>3753.07</td>
<td>0.113</td>
<td>0.113</td>
<td>CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB</td>
<td>1/21 24:00:00</td>
<td>-17.30</td>
<td>0.00084</td>
</tr>
<tr>
<td>SPACE4-1</td>
<td>1625.15</td>
<td>1625.15</td>
<td>0.049</td>
<td>0.049</td>
<td>CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB</td>
<td>1/21 24:00:00</td>
<td>-17.30</td>
<td>0.00084</td>
</tr>
<tr>
<td>SPACE5-1</td>
<td>2981.57</td>
<td>2981.57</td>
<td>0.090</td>
<td>0.103</td>
<td>CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB</td>
<td>1/21 24:00:00</td>
<td>-17.30</td>
<td>0.00084</td>
</tr>
</table>



 **System Design Air Flow Rates**

<table class="table table-striped">
<tr>
<th></th>
<th>Calculated cooling [m3/s]</th>
<th>User cooling [m3/s]</th>
<th>Calculated heating [m3/s]</th>
<th>User heating [m3/s]</th>
</tr>
<tr>
<td>VAV SYS 1</td>
<td>1.05</td>
<td>1.05</td>
<td>0.43</td>
<td>0.43</td>
</tr>
</table>

**Plant Loop Coincident Design Fluid Flow Rate Adjustments**

<table class="table table-striped">
<tr>
<th></th>
<th>Previous Design Volume Flow Rate [m3/s]</th>
<th>Algorithm Volume Flow Rate [m3/s]</th>
<th>Coincident Design Volume Flow Rate [m3/s]</th>
<th>Coincident Size Adjusted</th>
<th>Peak Sizing Period Name</th>
<th>Peak Day into Period</th>
<th>Peak Hour Of Day</th>
<th>Peak Step Start Minute</th>
</tr>
<tr>
<td>COOLSYS1 Sizing Pass 1</td>
<td>0.120672</td>
<td>0.141525</td>
<td>0.141525</td>
<td>Yes</td>
<td>CHICAGO ANN CLG .4% CONDNS WB=>MDB HVAC Sizing Pass 1</td>
<td>1</td>
<td>2</td>
<td>30></td>
</tr>
<tr>
<td>HEATSYS1 Sizing Pass 1</td>
<td>0.060598</td>
<td>0.049054</td>
<td>0.049054</td>
<td>Yes</td>
<td>CHICAGO ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 1</td>
<td>1</td>
<td>7</td>
<td>20></td>
</tr>
</table>

### System Summary

The System Summary report provides information about some of the primary components in the system including the economizer and demand controlled ventilation. In addition, this report describes when the zone conditions are not comfortable or when set points are not met.

In the *Time Not Comfortable Based on Simple ASHRAE 55-2004* and Time Setpoint Not Met sub-tables, The reported time represents the total number of hours that a given zone did not meet the comfort or setpoint criteria. For the Facility row, this is the total numbers of hours that one or more zones were out of range. The values are not weighted by number of zones or number of occupants.

Directly following is an example of the report. The key used to obtain this report is SystemSummary.



Report: System Summary

For: Entire Facility

Timestamp: 2007-10-17 08:54:27

Economizer

<table class="table table-striped">
<tr>
<th> </th>
<th>High Limit Shutoff Control</th>
<th>Minimum Outside Air (m3/s)</th>
<th>Maximum Outside Air (m3/s)</th>
<th>Return Air Temp Limit</th>
<th>Return Air Enthalpy Limit</th>
<th>Outside Air Temperature Limit (C)</th>
<th>Outside Air Enthalpy Limit (C)</th>
</tr>
<tr>
<td>none</td>
<td> </td>
<td> </td>
<td> </td>
<td> </td>
<td> </td>
<td> </td>
<td> </td>
</tr>
</table>



 Demand Controlled Ventilation using VENTILATION:MECHANICAL

<table class="table table-striped">
<tr>
<th> </th>
<th>Ventilation:Mechanical Name</th>
<th>Outside Air Per Person(m3/s-person)</th>
<th>Outside Air Per Area (m3/s-m2)</th>
</tr>
<tr>
<td>none</td>
<td> </td>
<td> </td>
<td> </td>
</tr>
</table>



 Time Not Comfortable Based on Simple ASHRAE 55-2004

<table class="table table-striped">
<tr>
<th> </th>
<th>Winter Clothes (hr)</th>
<th>Summer Clothes (hr)</th>
<th>Summer or Winter Clothes (hr)</th>
</tr>
<tr>
<td>SPACE1-1</td>
<td>429.00</td>
<td>1913.75</td>
<td>79.25</td>
</tr>
<tr>
<td>SPACE2-1</td>
<td>739.25</td>
<td>1719.75</td>
<td>22.50</td>
</tr>
<tr>
<td>SPACE3-1</td>
<td>482.00</td>
<td>1885.50</td>
<td>85.50</td>
</tr>
<tr>
<td>SPACE4-1</td>
<td>588.25</td>
<td>2039.75</td>
<td>59.50</td>
</tr>
<tr>
<td>SPACE5-1</td>
<td>14.75</td>
<td>2535.75</td>
<td>14.75</td>
</tr>
<tr>
<td>PLENUM-1</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Facility</td>
<td>1041.75</td>
<td>2564.75</td>
<td>97.00</td>
</tr>
</table>



 Time Setpoint Not Met

<table class="table table-striped">
<tr>
<th> </th>
<th>During Heating (hr)</th>
<th>During Cooling (hr)</th>
<th>During Occupied Heating (hr)</th>
<th>During Occupied Cooling (hr)</th>
</tr>
<tr>
<td>SPACE1-1</td>
<td>321.00</td>
<td>45.25</td>
<td>35.00</td>
<td>45.25</td>
</tr>
<tr>
<td>SPACE2-1</td>
<td>104.25</td>
<td>44.00</td>
<td>0.25</td>
<td>10.75</td>
</tr>
<tr>
<td>SPACE3-1</td>
<td>297.50</td>
<td>0.75</td>
<td>36.25</td>
<td>0.75</td>
</tr>
<tr>
<td>SPACE4-1</td>
<td>77.75</td>
<td>27.00</td>
<td>0.25</td>
<td>0.00</td>
</tr>
<tr>
<td>SPACE5-1</td>
<td>292.25</td>
<td>1.00</td>
<td>13.75</td>
<td>1.00</td>
</tr>
<tr>
<td>PLENUM-1</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Facility</td>
<td>333.50</td>
<td>117.00</td>
<td>37.25</td>
<td>56.75</td>
</tr>
</table>

### Component Sizing Summary

The Component Sizing Summary report includes details on many of the HVAC components in the simulation. For each of the components, one or more parameters are shown. Directly following is an example of the report. The key used to obtain this report is ComponentSizingSummary.

Report: Component Sizing Summary

For: Entire Facility

Timestamp: 2007-10-17 08:54:27

SINGLE DUCT:VAV:REHEAT

<table class="table table-striped">
<tr>
<th> </th>
<th>Maximum air flow rate [m3/s]</th>
<th>Max Reheat Water Flow [m3/s]</th>
</tr>
<tr>
<td>SPACE1-1 VAV REHEAT</td>
<td>0.226630</td>
<td>0.000059</td>
</tr>
<tr>
<td>SPACE2-1 VAV REHEAT</td>
<td>0.176548</td>
<td>0.000046</td>
</tr>
<tr>
<td>SPACE3-1 VAV REHEAT</td>
<td>0.209331</td>
<td>0.000054</td>
</tr>
<tr>
<td>SPACE4-1 VAV REHEAT</td>
<td>0.222526</td>
<td>0.000058</td>
</tr>
<tr>
<td>SPACE5-1 VAV REHEAT</td>
<td>0.221695</td>
<td>0.000057</td>
</tr>
</table>



 COIL:Water:SimpleHeating

<table class="table table-striped">
<tr>
<th> </th>
<th>Max Water Flow Rate of Coil [m3/s]</th>
<th>Design Coil Load [W]</th>
<th>UA of the Coil [W/delK]</th>
</tr>
<tr>
<td>SPACE1-1 ZONE COIL</td>
<td>0.000059</td>
<td>2698.50</td>
<td>66.13</td>
</tr>
<tr>
<td>SPACE2-1 ZONE COIL</td>
<td>0.000046</td>
<td>2102.17</td>
<td>51.51</td>
</tr>
<tr>
<td>SPACE3-1 ZONE COIL</td>
<td>0.000054</td>
<td>2492.52</td>
<td>61.08</td>
</tr>
<tr>
<td>SPACE4-1 ZONE COIL</td>
<td>0.000058</td>
<td>2649.63</td>
<td>64.93</td>
</tr>
<tr>
<td>SPACE5-1 ZONE COIL</td>
<td>0.000057</td>
<td>2639.74</td>
<td>64.69</td>
</tr>
<tr>
<td>OA HEATING COIL 1</td>
<td>0.000148</td>
<td>6812.27</td>
<td>84.72</td>
</tr>
<tr>
<td>MAIN HEATING COIL 1</td>
<td>0.000075</td>
<td>3458.59</td>
<td>55.80</td>
</tr>
</table>



 BRANCH

<table class="table table-striped">
<tr>
<th> </th>
<th>Maximum Branch Flow Rate [m3/s]</th>
</tr>
<tr>
<td>VAV SYS 1 MAIN BRANCH</td>
<td>1.06</td>
</tr>
</table>



 AIR PRIMARY LOOP

<table class="table table-striped">
<tr>
<th> </th>
<th>Primary air design volumetric flow rate [m3/s]</th>
</tr>
<tr>
<td>VAV SYS 1</td>
<td>1.06</td>
</tr>
</table>



 CONTROLLER:OUTSIDE AIR

<table class="table table-striped">
<tr>
<th> </th>
<th>maximum outside air flow rate [m3/s]</th>
<th>minimum outside air flow rate [m3/s]</th>
</tr>
<tr>
<td>OA CONTROLLER 1</td>
<td>1.06</td>
<td>0.264118</td>
</tr>
</table>



 COIL:Water:Cooling

<table class="table table-striped">
<tr>
<th> </th>
<th>Max Water Flow Rate of Coil [m3/s]</th>
<th>Max Air Flow Rate of Coil [m3/s]</th>
<th>Design Air Inlet Temperature [C]</th>
<th>Design Air Outlet Temperature [C]</th>
<th>Design Water Inlet Temperature [C]</th>
<th>Design Air Inlet Humidity Ratio</th>
<th>Design Air Outlet Humidity Ratio</th>
</tr>
<tr>
<td>OA COOLING COIL 1</td>
<td>0.001145</td>
<td>0.264118</td>
<td>30.01</td>
<td>11.00</td>
<td>7.00</td>
<td>0.014595</td>
<td>0.008000</td>
</tr>
<tr>
<td>MAIN COOLING COIL 1</td>
<td>0.000916</td>
<td>1.06</td>
<td>21.55</td>
<td>12.80</td>
<td>7.00</td>
<td>0.009333</td>
<td>0.008000</td>
</tr>
</table>



 FAN:SIMPLE:VARIABLEVOLUME

<table class="table table-striped">
<tr>
<th> </th>
<th>Max Flow Rate [m3/s]</th>
<th>Min Flow Rate [m3/s]</th>
</tr>
<tr>
<td>SUPPLY FAN 1</td>
<td>1.06</td>
<td>0.353263</td>
</tr>
</table>



 CONTROLLER:SIMPLE

<table class="table table-striped">
<tr>
<th> </th>
<th>Max Actuated Flow [m3/s]</th>
</tr>
<tr>
<td>OA CC CONTROLLER 1</td>
<td>0.001145</td>
</tr>
<tr>
<td>OA HC CONTROLLER 1</td>
<td>0.000148</td>
</tr>
<tr>
<td>CENTRAL COOLING COIL CONTROLLER 1</td>
<td>0.000916</td>
</tr>
<tr>
<td>CENTRAL HEATING COIL CONTROLLER 1</td>
<td>0.000075</td>
</tr>
</table>



 PLANT LOOP

<table class="table table-striped">
<tr>
<th> </th>
<th>Maximum Loop Volumetric Flow Rate [m3/s]</th>
<th>Volume of the plant loop [m3]</th>
</tr>
<tr>
<td>HOT WATER LOOP</td>
<td>0.000497</td>
<td>0.559158</td>
</tr>
<tr>
<td>CHILLED WATER LOOP</td>
<td>0.002061</td>
<td>2.32</td>
</tr>
</table>



 BOILER:SIMPLE

<table class="table table-striped">
<tr>
<th> </th>
<th>Nominal Capacity [W]</th>
<th>Design Boiler Water Flow Rate [m3/s]</th>
</tr>
<tr>
<td>CENTRAL BOILER</td>
<td>22853.43</td>
<td>0.000497</td>
</tr>
</table>



 CHILLER:ELECTRIC

<table class="table table-striped">
<tr>
<th> </th>
<th>Nominal Capacity [W]</th>
<th>Design Evaporator Volumetric Water Flow Rate [m3/s]</th>
</tr>
<tr>
<td>CENTRAL CHILLER</td>
<td>34468.25</td>
<td>0.002061</td>
</tr>
</table>



 PUMP:VARIABLE SPEED

<table class="table table-striped">
<tr>
<th> </th>
<th>Rated Volumetric Flow Rate [m3/s]</th>
<th>Rated Power Consumption [W]</th>
</tr>
<tr>
<td>HW CIRC PUMP</td>
<td>0.000497</td>
<td>126.98</td>
</tr>
<tr>
<td>CW CIRC PUMP</td>
<td>0.002061</td>
<td>526.69</td>
</tr>
</table>

### Outdoor Air Summary

The Outdoor Air Summary provides information for each zone on the average and minimum ventilation provided.

The reports described so far in this section are displayed when specified in the Output:Table:Predefined object. They are either on or off and are not customizable. The next few types of tabular reports are customizable. You can specify the report variables being used in each one.

Directly following is an example of the report. The key used to obtain this report is OutdoorAirSummary.

Report: Outdoor Air Summary

For: Entire Facility

Timestamp: 2007-10-17 08:54:27

Average Outside Air During Occupied Hours

<table class="table table-striped">
<tr>
<th> </th>
<th>Average Number of Occupants</th>
<th>Nominal Number of Occupants</th>
<th>Zone Volume (m3)</th>
<th>Mechanical Ventilation (ach)</th>
<th>Infiltration (ach)</th>
<th>Simple Ventilation (ach)</th>
</tr>
<tr>
<td>SPACE1-1</td>
<td>9.50</td>
<td>11.00</td>
<td>239.25</td>
<td>0.365</td>
<td>0.050</td>
<td>0.000</td>
</tr>
<tr>
<td>SPACE2-1</td>
<td>4.32</td>
<td>5.00</td>
<td>103.31</td>
<td>0.630</td>
<td>0.051</td>
<td>0.000</td>
</tr>
<tr>
<td>SPACE3-1</td>
<td>9.50</td>
<td>11.00</td>
<td>239.25</td>
<td>0.338</td>
<td>0.050</td>
<td>0.000</td>
</tr>
<tr>
<td>SPACE4-1</td>
<td>4.32</td>
<td>5.00</td>
<td>103.31</td>
<td>0.708</td>
<td>0.051</td>
<td>0.000</td>
</tr>
<tr>
<td>SPACE5-1</td>
<td>17.27</td>
<td>20.00</td>
<td>447.68</td>
<td>0.214</td>
<td>0.052</td>
<td>0.000</td>
</tr>
</table>



 Minimum Outside Air During Occupied Hours

<table class="table table-striped">
<tr>
<th> </th>
<th>Average Number of Occupants</th>
<th>Nominal Number of Occupants</th>
<th>Zone Volume (m3)</th>
<th>Mechanical Ventilation (ach)</th>
<th>Infiltration (ach)</th>
<th>Simple Ventilation (ach)</th>
</tr>
<tr>
<td>SPACE1-1</td>
<td>9.50</td>
<td>11.00</td>
<td>239.25</td>
<td>0.000</td>
<td>0.000</td>
<td>0.000</td>
</tr>
<tr>
<td>SPACE2-1</td>
<td>4.32</td>
<td>5.00</td>
<td>103.31</td>
<td>0.000</td>
<td>0.000</td>
<td>0.000</td>
</tr>
<tr>
<td>SPACE3-1</td>
<td>9.50</td>
<td>11.00</td>
<td>239.25</td>
<td>0.000</td>
<td>0.000</td>
<td>0.000</td>
</tr>
<tr>
<td>SPACE4-1</td>
<td>4.32</td>
<td>5.00</td>
<td>103.31</td>
<td>0.000</td>
<td>0.000</td>
<td>0.000</td>
</tr>
<tr>
<td>SPACE5-1</td>
<td>17.27</td>
<td>20.00</td>
<td>447.68</td>
<td>0.000</td>
<td>0.000</td>
<td>0.000</td>
</tr>
</table>

### Climatic Data Summary

The Climatic Data Summary provides some statistics from the .STAT file concerning the selected weather. The Stat file must be available (it is included with all the weather files on the EnergyPlus website) for the report to be fully produced. Directly following is an example of the report. The key used to obtain this report is ClimaticDataSummary.



Report: Climatic Data Summary

For: Entire Facility

Timestamp: 2009-02-10 13:27:45

SizingPeriod:DesignDay

<table class="table table-striped">
<tr>
<th> </th>
<th>Maximum Dry Bulb (C)</th>
<th>Daily Temperature Range (C)</th>
<th>Humidity Value</th>
<th>Humidity Type</th>
<th>Wind Speed (m/s)</th>
<th>Wind Direction</th>
</tr>
<tr>
<td>CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB</td>
<td>-17.30</td>
<td>0.00</td>
<td>-17.30</td>
<td>WETBULB</td>
<td>4.90</td>
<td>270.00</td>
</tr>
<tr>
<td>CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB</td>
<td>31.50</td>
<td>10.70</td>
<td>23.00</td>
<td>WETBULB</td>
<td>5.30</td>
<td>230.00</td>
</tr>
</table>



 Weather Statistics File

<table class="table table-striped">
<tr>
<th> </th>
<th>Value</th>
</tr>
<tr>
<td>Reference</td>
<td>USA_Chicago-OHare_TMY2</td>
</tr>
<tr>
<td>Site:Location</td>
<td>Chicago IL USA</td>
</tr>
<tr>
<td>Latitude</td>
<td>N 41° 58'</td>
</tr>
<tr>
<td>Longitude</td>
<td>W 87° 54'</td>
</tr>
<tr>
<td>Time Zone</td>
<td>GMT -6.0 Hours</td>
</tr>
<tr>
<td>Elevation</td>
<td>190m above sea level</td>
</tr>
<tr>
<td>Standard Pressure at Elevation</td>
<td>99063Pa</td>
</tr>
<tr>
<td>Data Source</td>
<td>Release Test</td>
</tr>
<tr>
<td>WMO Station</td>
<td>725300</td>
</tr>
<tr>
<td>Design Conditions</td>
<td>Climate Design Data 2005 ASHRAE Handbook</td>
</tr>
<tr>
<td>Heating Design Temperature 99.6% (C)</td>
<td>-20.6</td>
</tr>
<tr>
<td>Heating Design Temperature 99% (C)</td>
<td>-17.3</td>
</tr>
<tr>
<td>Cooling Design Temperature 0.4% (C)</td>
<td>33.2</td>
</tr>
<tr>
<td>Cooling Design Temperature 1% (C)</td>
<td>31.5</td>
</tr>
<tr>
<td>Cooling Design Temperature 2% (C)</td>
<td>29.9</td>
</tr>
<tr>
<td>Maximum Dry Bulb Temperature (C)</td>
<td>35.6°</td>
</tr>
<tr>
<td>Maximum Dry Bulb Occurs on</td>
<td>Jul 9</td>
</tr>
<tr>
<td>Minimum Dry Bulb Temperature (C)</td>
<td>-22.8°</td>
</tr>
<tr>
<td>Minimum Dry Bulb Occurs on</td>
<td>Jan 7</td>
</tr>
<tr>
<td>Maximum Dew Point Temperature (C)</td>
<td>25.6</td>
</tr>
<tr>
<td>Maximum Dew Point Occurs on</td>
<td>Aug 4</td>
</tr>
<tr>
<td>Minimum Dew Point Temperature (C)</td>
<td>-28.9</td>
</tr>
<tr>
<td>Minimum Dew Point Occurs on</td>
<td>Dec 31</td>
</tr>
<tr>
<td>Heating Degree-Days (base 10°C)</td>
<td>1745</td>
</tr>
<tr>
<td>Cooling Degree-Days (base 18°C)</td>
<td>464</td>
</tr>
<tr>
<td>Köppen Classification</td>
<td>Dfa</td>
</tr>
<tr>
<td>Köppen Description</td>
<td>Humid continental (hot summer, cold winter, no dry season, lat. 30-60°N)</td>
</tr>
<tr>
<td>Köppen Recommendation</td>
<td>Unbearably humid periods in summer, but passive cooling is possible</td>
</tr>
<tr>
<td>ASHRAE Climate Zone</td>
<td>5A</td>
</tr>
<tr>
<td>ASHRAE Description</td>
<td>Cool-Humid</td>
</tr>
</table>



### Object Count Summary

This report provides the count on the number of specific objects in the file. Directly following is an example of the report. The key used to obtain this report is ObjectCountSummary.

Report: Object Count Summary

For: Entire Facility

Timestamp: 2009-02-10 12:39:35

Surfaces by Class

<table class="table table-striped">
<tr>
<th> </th>
<th>Total</th>
<th>Outdoors</th>
</tr>
<tr>
<td>Wall</td>
<td>24</td>
<td>8</td>
</tr>
<tr>
<td>Floor</td>
<td>10</td>
<td>5</td>
</tr>
<tr>
<td>Roof</td>
<td>6</td>
<td>1</td>
</tr>
<tr>
<td>Internal Mass</td>
<td>0</td>
<td>0</td>
</tr>
<tr>
<td>Building Detached Shading</td>
<td>0</td>
<td>0</td>
</tr>
<tr>
<td>Fixed Detached Shading</td>
<td>0</td>
<td>0</td>
</tr>
<tr>
<td>Window</td>
<td>6</td>
<td>6</td>
</tr>
<tr>
<td>Door</td>
<td>0</td>
<td>0</td>
</tr>
<tr>
<td>Glass Door</td>
<td>0</td>
<td>0</td>
</tr>
<tr>
<td>Shading</td>
<td>4</td>
<td>4</td>
</tr>
<tr>
<td>Overhang</td>
<td>0</td>
<td>0</td>
</tr>
<tr>
<td>Fin</td>
<td>0</td>
<td>0</td>
</tr>
<tr>
<td>Tubular Daylighting Device Dome</td>
<td>0</td>
<td>0</td>
</tr>
<tr>
<td>Tubular Daylighting Device Diffuser</td>
<td>0</td>
<td>0</td>
</tr>
</table>













HVAC

<table class="table table-striped">
<tr>
<th> </th>
<th>Count</th>
</tr>
<tr>
<td>HVAC Air Loops</td>
<td>1</td>
</tr>
<tr>
<td>Conditioned Zones</td>
<td>6</td>
</tr>
<tr>
<td>Unconditioned Zones</td>
<td>0</td>
</tr>
<tr>
<td>Supply Plenums</td>
<td>0</td>
</tr>
<tr>
<td>Return Plenums</td>
<td>1</td>
</tr>
</table>



### Energy Meters

This report provides the details on all the energy meters generated by the simulation. Directly following is an example of the report. The key used to obtain this report is EnergyMeters.

Report: Energy Meters

For: Entire Facility

Timestamp: 2012-05-01 17:07:24

Annual and Peak Values - Electricity

<table class="table table-striped">
<tr>
<th></th>
<th>Electricity Annual Value [GJ]</th>
<th>Electricity Minimum Value [W]</th>
<th>Timestamp of Minimum</th>
<th>Electricity Maximum Value [W]</th>
<th>Timestamp of Maximum</th>
</tr>
<tr>
<td>Electricity:Facility</td>
<td>156.68</td>
<td>475.00</td>
<td>01-APR-00:15</td>
<td>20165.58</td>
<td>17-JUL-15:00</td>
</tr>
<tr>
<td>Electricity:Building</td>
<td>128.94</td>
<td>475.00</td>
<td>01-JAN-00:15</td>
<td>12000.00</td>
<td>01-JAN-10:15</td>
</tr>
<tr>
<td>Electricity:Zone:SPACE1-1</td>
<td>27.23</td>
<td>100.32</td>
<td>01-JAN-00:15</td>
<td>2534.40</td>
<td>01-JAN-10:15</td>
</tr>
<tr>
<td>InteriorLights:Electricity</td>
<td>81.24</td>
<td>375.00</td>
<td>01-JAN-00:15</td>
<td>7500.00</td>
<td>01-JAN-10:15</td>
</tr>
<tr>
<td>InteriorLights:Electricity:Zone:SPACE1-1</td>
<td>17.16</td>
<td>79.20</td>
<td>01-JAN-00:15</td>
<td>1584.00</td>
<td>01-JAN-10:15</td>
</tr>
<tr>
<td>GeneralLights:InteriorLights:Electricity</td>
<td>81.24</td>
<td>375.00</td>
<td>01-JAN-00:15</td>
<td>7500.00</td>
<td>01-JAN-10:15</td>
</tr>
<tr>
<td>Electricity:Zone:SPACE2-1</td>
<td>11.76</td>
<td>43.32</td>
<td>01-JAN-00:15</td>
<td>1094.40</td>
<td>01-JAN-10:15</td>
</tr>
<tr>
<td>InteriorLights:Electricity:Zone:SPACE2-1</td>
<td>7.41</td>
<td>34.20</td>
<td>01-JAN-00:15</td>
<td>684.00</td>
<td>01-JAN-10:15</td>
</tr>
<tr>
<td>Electricity:Zone:SPACE3-1</td>
<td>27.23</td>
<td>100.32</td>
<td>01-JAN-00:15</td>
<td>2534.40</td>
<td>01-JAN-10:15</td>
</tr>
<tr>
<td>InteriorLights:Electricity:Zone:SPACE3-1</td>
<td>17.16</td>
<td>79.20</td>
<td>01-JAN-00:15</td>
<td>1584.00</td>
<td>01-JAN-10:15</td>
</tr>
<tr>
<td>Electricity:Zone:SPACE4-1</td>
<td>11.76</td>
<td>43.32</td>
<td>01-JAN-00:15</td>
<td>1094.40</td>
<td>01-JAN-10:15</td>
</tr>
<tr>
<td>InteriorLights:Electricity:Zone:SPACE4-1</td>
<td>7.41</td>
<td>34.20</td>
<td>01-JAN-00:15</td>
<td>684.00</td>
<td>01-JAN-10:15</td>
</tr>
<tr>
<td>Electricity:Zone:SPACE5-1</td>
<td>50.96</td>
<td>187.72</td>
<td>01-JAN-00:15</td>
<td>4742.40</td>
<td>01-JAN-10:15</td>
</tr>
<tr>
<td>InteriorLights:Electricity:Zone:SPACE5-1</td>
<td>32.11</td>
<td>148.20</td>
<td>01-JAN-00:15</td>
<td>2964.00</td>
<td>01-JAN-10:15</td>
</tr>
<tr>
<td>InteriorEquipment:Electricity</td>
<td>47.70</td>
<td>100.00</td>
<td>01-JAN-00:15</td>
<td>4500.00</td>
<td>01-JAN-09:15</td>
</tr>
<tr>
<td>InteriorEquipment:Electricity:Zone:SPACE1-1</td>
<td>10.07</td>
<td>21.12</td>
<td>01-JAN-00:15</td>
<td>950.40</td>
<td>01-JAN-09:15</td>
</tr>
<tr>
<td>General:InteriorEquipment:Electricity</td>
<td>47.70</td>
<td>100.00</td>
<td>01-JAN-00:15</td>
<td>4500.00</td>
<td>01-JAN-09:15</td>
</tr>
<tr>
<td>InteriorEquipment:Electricity:Zone:SPACE2-1</td>
<td>4.35</td>
<td>9.12</td>
<td>01-JAN-00:15</td>
<td>410.40</td>
<td>01-JAN-09:15</td>
</tr>
<tr>
<td>InteriorEquipment:Electricity:Zone:SPACE3-1</td>
<td>10.07</td>
<td>21.12</td>
<td>01-JAN-00:15</td>
<td>950.40</td>
<td>01-JAN-09:15</td>
</tr>
<tr>
<td>InteriorEquipment:Electricity:Zone:SPACE4-1</td>
<td>4.35</td>
<td>9.12</td>
<td>01-JAN-00:15</td>
<td>410.40</td>
<td>01-JAN-09:15</td>
</tr>
<tr>
<td>InteriorEquipment:Electricity:Zone:SPACE5-1</td>
<td>18.85</td>
<td>39.52</td>
<td>01-JAN-00:15</td>
<td>1778.40</td>
<td>01-JAN-09:15</td>
</tr>
<tr>
<td>ElectricityPurchased:Facility</td>
<td>156.68</td>
<td>475.00</td>
<td>28-JUN-05:15</td>
<td>20165.58</td>
<td>17-JUL-15:00</td>
</tr>
<tr>
<td>ElectricityPurchased:Plant</td>
<td>156.68</td>
<td>475.00</td>
<td>28-JUN-05:15</td>
<td>20165.58</td>
<td>17-JUL-15:00</td>
</tr>
<tr>
<td>Cogeneration:ElectricityPurchased</td>
<td>156.68</td>
<td>475.00</td>
<td>28-JUN-05:15</td>
<td>20165.58</td>
<td>17-JUL-15:00</td>
</tr>
<tr>
<td>ElectricitySurplusSold:Facility</td>
<td>0.00</td>
<td>0.00</td>
<td>01-JAN-00:15</td>
<td>0.00</td>
<td>01-JAN-00:15</td>
</tr>
<tr>
<td>ElectricitySurplusSold:Plant</td>
<td>0.00</td>
<td>0.00</td>
<td>01-JAN-00:15</td>
<td>0.00</td>
<td>01-JAN-00:15</td>
</tr>
<tr>
<td>Cogeneration:ElectricitySurplusSold</td>
<td>0.00</td>
<td>0.00</td>
<td>01-JAN-00:15</td>
<td>0.00</td>
<td>01-JAN-00:15</td>
</tr>
<tr>
<td>ElectricityNet:Facility</td>
<td>156.68</td>
<td>475.00</td>
<td>28-JUN-05:15</td>
<td>20165.58</td>
<td>17-JUL-15:00</td>
</tr>
<tr>
<td>ElectricityNet:Plant</td>
<td>156.68</td>
<td>475.00</td>
<td>28-JUN-05:15</td>
<td>20165.58</td>
<td>17-JUL-15:00</td>
</tr>
<tr>
<td>Cogeneration:ElectricityNet</td>
<td>156.68</td>
<td>475.00</td>
<td>28-JUN-05:15</td>
<td>20165.58</td>
<td>17-JUL-15:00</td>
</tr>
<tr>
<td>Electricity:HVAC</td>
<td>8.87</td>
<td>0.00</td>
<td>01-APR-00:15</td>
<td>655.43</td>
<td>17-JUL-15:00</td>
</tr>
<tr>
<td>Fans:Electricity</td>
<td>8.87</td>
<td>0.00</td>
<td>01-APR-00:15</td>
<td>655.43</td>
<td>17-JUL-15:00</td>
</tr>
<tr>
<td>General:Fans:Electricity</td>
<td>8.87</td>
<td>0.00</td>
<td>01-APR-00:15</td>
<td>655.43</td>
<td>17-JUL-15:00</td>
</tr>
<tr>
<td>Electricity:Plant</td>
<td>18.88</td>
<td>0.00</td>
<td>01-JAN-00:15</td>
<td>8053.88</td>
<td>19-JUL-16:00</td>
</tr>
<tr>
<td>Heating:Electricity</td>
<td>0.00</td>
<td>0.00</td>
<td>01-JAN-00:15</td>
<td>0.00</td>
<td>01-JAN-00:15</td>
</tr>
<tr>
<td>Boiler Parasitic:Heating:Electricity</td>
<td>0.00</td>
<td>0.00</td>
<td>01-JAN-00:15</td>
<td>0.00</td>
<td>01-JAN-00:15</td>
</tr>
<tr>
<td>Cooling:Electricity</td>
<td>16.44</td>
<td>0.00</td>
<td>01-JAN-00:15</td>
<td>7478.31</td>
<td>19-JUL-16:00</td>
</tr>
<tr>
<td>Pumps:Electricity</td>
<td>2.44</td>
<td>0.00</td>
<td>01-JAN-00:15</td>
<td>575.73</td>
<td>24-JUL-20:00</td>
</tr>
<tr>
<td>MYGENERALLIGHTS</td>
<td>81.24</td>
<td>375.00</td>
<td>01-JAN-00:15</td>
<td>7500.00</td>
<td>01-JAN-10:15</td>
</tr>
<tr>
<td>MYBUILDINGELECTRIC</td>
<td>128.94</td>
<td>475.00</td>
<td>01-JAN-00:15</td>
<td>12000.00</td>
<td>01-JAN-10:15</td>
</tr>
<tr>
<td>MYBUILDINGOTHER</td>
<td>47.70</td>
<td>375.00</td>
<td>01-JAN-00:15</td>
<td>7500.00</td>
<td>01-JAN-10:15</td>
</tr>
</table>



 Annual and Peak Values - Gas

<table class="table table-striped">
<tr>
<th></th>
<th>Gas Annual Value [GJ]</th>
<th>Gas Minimum Value [W]</th>
<th>Timestamp of Minimum</th>
<th>Gas Maximum Value [W]</th>
<th>Timestamp of Maximum</th>
</tr>
<tr>
<td>Gas:Facility</td>
<td>68.82</td>
<td>0.00</td>
<td>01-JAN-00:15</td>
<td>42092.68</td>
<td>01-FEB-06:15</td>
</tr>
<tr>
<td>Gas:Plant</td>
<td>68.82</td>
<td>0.00</td>
<td>01-JAN-00:15</td>
<td>42092.68</td>
<td>01-FEB-06:15</td>
</tr>
<tr>
<td>Heating:Gas</td>
<td>68.82</td>
<td>0.00</td>
<td>01-JAN-00:15</td>
<td>42092.68</td>
<td>01-FEB-06:15</td>
</tr>
<tr>
<td>Boiler:Heating:Gas</td>
<td>68.82</td>
<td>0.00</td>
<td>01-JAN-00:15</td>
<td>42092.68</td>
<td>01-FEB-06:15</td>
</tr>
</table>



 Annual and Peak Values - Cooling

<table class="table table-striped">
<tr>
<th></th>
<th>Cooling Annual Value [GJ]</th>
<th>Cooling Minimum Value [W]</th>
<th>Timestamp of Minimum</th>
<th>Cooling Maximum Value [W]</th>
<th>Timestamp of Maximum</th>
</tr>
<tr>
<td>PlantLoopCoolingDemand:Facility</td>
<td>62.41</td>
<td>0.00</td>
<td>01-JAN-00:15</td>
<td>27050.46</td>
<td>17-JUL-15:00</td>
</tr>
<tr>
<td>PlantLoopCoolingDemand:HVAC</td>
<td>62.41</td>
<td>0.00</td>
<td>01-JAN-00:15</td>
<td>27050.46</td>
<td>17-JUL-15:00</td>
</tr>
<tr>
<td>CoolingCoils:PlantLoopCoolingDemand</td>
<td>62.41</td>
<td>0.00</td>
<td>01-JAN-00:15</td>
<td>27050.46</td>
<td>17-JUL-15:00</td>
</tr>
</table>



 Annual and Peak Values - Water

<table class="table table-striped">
<tr>
<th></th>
<th>Annual Value [m3]</th>
<th>Minimum Value [m3/s]</th>
<th>Timestamp of Minimum</th>
<th>Maximum Value [m3/s]</th>
<th>Timestamp of Maximum</th>
</tr>
<tr>
<td>None</td>
<td> </td>
<td> </td>
<td> </td>
<td> </td>
<td> </td>
</tr>
</table>



 Annual and Peak Values - Other by Weight/Mass

<table class="table table-striped">
<tr>
<th></th>
<th>Annual Value [kg]</th>
<th>Minimum Value [kg/s]</th>
<th>Timestamp of Minimum</th>
<th>Maximum Value [kg/s]</th>
<th>Timestamp of Maximum</th>
</tr>
<tr>
<td>Carbon Equivalent:Facility</td>
<td>0.00</td>
<td>0.000</td>
<td>01-JAN-00:15</td>
<td>0.000</td>
<td>01-JAN-00:15</td>
</tr>
<tr>
<td>CarbonEquivalentEmissions:Carbon Equivalent</td>
<td>0.00</td>
<td>0.000</td>
<td>01-JAN-00:15</td>
<td>0.000</td>
<td>01-JAN-00:15</td>
</tr>
</table>



 Annual and Peak Values - Other Volumetric

<table class="table table-striped">
<tr>
<th></th>
<th>Annual Value [m3]</th>
<th>Minimum Value [m3/s]</th>
<th>Timestamp of Minimum</th>
<th>Maximum Value [m3/s]</th>
<th>Timestamp of Maximum</th>
</tr>
<tr>
<td>None</td>
<td> </td>
<td> </td>
<td> </td>
<td> </td>
<td> </td>
</tr>
</table>



 Annual and Peak Values - Other Liquid/Gas

<table class="table table-striped">
<tr>
<th></th>
<th>Annual Value [L]</th>
<th>Minimum Value [L]</th>
<th>Timestamp of Minimum</th>
<th>Maximum Value [L]</th>
<th>Timestamp of Maximum</th>
</tr>
<tr>
<td>None</td>
<td> </td>
<td> </td>
<td> </td>
<td> </td>
<td> </td>
</tr>
</table>



 Annual and Peak Values - Other

<table class="table table-striped">
<tr>
<th></th>
<th>Annual Value [GJ]</th>
<th>Minimum Value [W]</th>
<th>Timestamp of Minimum</th>
<th>Maximum Value [W]</th>
<th>Timestamp of Maximum</th>
</tr>
<tr>
<td>EnergyTransfer:Facility</td>
<td>415.65</td>
<td>0.00</td>
<td>01-APR-00:15</td>
<td>102784.74</td>
<td>17-JUL-15:00</td>
</tr>
<tr>
<td>EnergyTransfer:Building</td>
<td>97.60</td>
<td>0.00</td>
<td>01-APR-00:15</td>
<td>21488.05</td>
<td>28-JAN-06:15</td>
</tr>
<tr>
<td>EnergyTransfer:Zone:PLENUM-1</td>
<td>22.50</td>
<td>0.00</td>
<td>01-APR-00:15</td>
<td>4218.21</td>
<td>07-JAN-08:15</td>
</tr>
<tr>
<td>Heating:EnergyTransfer</td>
<td>42.23</td>
<td>0.00</td>
<td>19-MAR-15:30</td>
<td>21488.05</td>
<td>28-JAN-06:15</td>
</tr>
<tr>
<td>Heating:EnergyTransfer:Zone:PLENUM-1</td>
<td>19.63</td>
<td>0.00</td>
<td>16-JAN-21:15</td>
<td>4218.21</td>
<td>07-JAN-08:15</td>
</tr>
<tr>
<td>Cooling:EnergyTransfer</td>
<td>55.38</td>
<td>0.00</td>
<td>01-JAN-06:15</td>
<td>13937.19</td>
<td>17-JUL-15:00</td>
</tr>
<tr>
<td>Cooling:EnergyTransfer:Zone:PLENUM-1</td>
<td>2.87</td>
<td>0.00</td>
<td>01-JAN-00:15</td>
<td>2539.33</td>
<td>18-JUL-15:00</td>
</tr>
<tr>
<td>EnergyTransfer:Zone:SPACE1-1</td>
<td>17.91</td>
<td>0.00</td>
<td>01-APR-00:15</td>
<td>4012.66</td>
<td>30-DEC-06:15</td>
</tr>
<tr>
<td>Heating:EnergyTransfer:Zone:SPACE1-1</td>
<td>6.51</td>
<td>0.00</td>
<td>01-JAN-10:15</td>
<td>4012.66</td>
<td>30-DEC-06:15</td>
</tr>
<tr>
<td>Cooling:EnergyTransfer:Zone:SPACE1-1</td>
<td>11.40</td>
<td>0.00</td>
<td>01-JAN-00:15</td>
<td>3138.67</td>
<td>27-SEP-16:00</td>
</tr>
<tr>
<td>EnergyTransfer:Zone:SPACE2-1</td>
<td>10.67</td>
<td>0.00</td>
<td>01-APR-00:15</td>
<td>3432.93</td>
<td>30-DEC-06:15</td>
</tr>
<tr>
<td>Heating:EnergyTransfer:Zone:SPACE2-1</td>
<td>2.42</td>
<td>0.00</td>
<td>01-JAN-01:30</td>
<td>3432.93</td>
<td>30-DEC-06:15</td>
</tr>
<tr>
<td>Cooling:EnergyTransfer:Zone:SPACE2-1</td>
<td>8.25</td>
<td>0.00</td>
<td>01-JAN-00:15</td>
<td>2460.04</td>
<td>06-SEP-10:15</td>
</tr>
<tr>
<td>EnergyTransfer:Zone:SPACE3-1</td>
<td>16.79</td>
<td>0.00</td>
<td>01-APR-00:15</td>
<td>3788.83</td>
<td>30-DEC-06:15</td>
</tr>
<tr>
<td>Heating:EnergyTransfer:Zone:SPACE3-1</td>
<td>6.09</td>
<td>0.00</td>
<td>01-JAN-12:00</td>
<td>3788.83</td>
<td>30-DEC-06:15</td>
</tr>
<tr>
<td>Cooling:EnergyTransfer:Zone:SPACE3-1</td>
<td>10.70</td>
<td>0.00</td>
<td>01-JAN-00:15</td>
<td>2807.57</td>
<td>19-JUL-11:00</td>
</tr>
<tr>
<td>EnergyTransfer:Zone:SPACE4-1</td>
<td>9.82</td>
<td>0.00</td>
<td>01-APR-00:15</td>
<td>3746.68</td>
<td>28-JAN-06:15</td>
</tr>
<tr>
<td>Heating:EnergyTransfer:Zone:SPACE4-1</td>
<td>2.98</td>
<td>0.00</td>
<td>01-JAN-01:30</td>
<td>3746.68</td>
<td>28-JAN-06:15</td>
</tr>
<tr>
<td>Cooling:EnergyTransfer:Zone:SPACE4-1</td>
<td>6.85</td>
<td>0.00</td>
<td>01-JAN-00:15</td>
<td>2281.99</td>
<td>25-JUN-17:15</td>
</tr>
<tr>
<td>EnergyTransfer:Zone:SPACE5-1</td>
<td>19.91</td>
<td>0.00</td>
<td>01-APR-00:15</td>
<td>4037.31</td>
<td>30-DEC-06:15</td>
</tr>
<tr>
<td>Heating:EnergyTransfer:Zone:SPACE5-1</td>
<td>4.60</td>
<td>0.00</td>
<td>01-JAN-00:15</td>
<td>4037.31</td>
<td>30-DEC-06:15</td>
</tr>
<tr>
<td>Cooling:EnergyTransfer:Zone:SPACE5-1</td>
<td>15.31</td>
<td>0.00</td>
<td>01-JAN-06:15</td>
<td>2611.53</td>
<td>17-JUL-15:00</td>
</tr>
<tr>
<td>EnergyTransfer:HVAC</td>
<td>117.82</td>
<td>0.00</td>
<td>01-JAN-00:15</td>
<td>31769.77</td>
<td>07-JAN-06:15</td>
</tr>
<tr>
<td>HeatingCoils:EnergyTransfer</td>
<td>55.41</td>
<td>0.00</td>
<td>01-JAN-00:15</td>
<td>31769.77</td>
<td>07-JAN-06:15</td>
</tr>
<tr>
<td>PlantLoopHeatingDemand:Facility</td>
<td>55.41</td>
<td>0.00</td>
<td>01-JAN-00:15</td>
<td>31769.77</td>
<td>07-JAN-06:15</td>
</tr>
<tr>
<td>PlantLoopHeatingDemand:HVAC</td>
<td>55.41</td>
<td>0.00</td>
<td>01-JAN-00:15</td>
<td>31769.77</td>
<td>07-JAN-06:15</td>
</tr>
<tr>
<td>HeatingCoils:PlantLoopHeatingDemand</td>
<td>55.41</td>
<td>0.00</td>
<td>01-JAN-00:15</td>
<td>31769.77</td>
<td>07-JAN-06:15</td>
</tr>
<tr>
<td>CoolingCoils:EnergyTransfer</td>
<td>62.41</td>
<td>0.00</td>
<td>01-JAN-00:15</td>
<td>27050.46</td>
<td>17-JUL-15:00</td>
</tr>
<tr>
<td>EnergyTransfer:Plant</td>
<td>200.23</td>
<td>0.00</td>
<td>01-JAN-00:15</td>
<td>62116.41</td>
<td>19-JUL-16:00</td>
</tr>
<tr>
<td>Boilers:EnergyTransfer</td>
<td>55.06</td>
<td>0.00</td>
<td>01-JAN-00:15</td>
<td>33674.15</td>
<td>28-MAR-06:15</td>
</tr>
<tr>
<td>Chillers:EnergyTransfer</td>
<td>64.37</td>
<td>0.00</td>
<td>01-JAN-00:15</td>
<td>27319.05</td>
<td>19-JUL-16:00</td>
</tr>
<tr>
<td>HeatRejection:EnergyTransfer</td>
<td>80.81</td>
<td>0.00</td>
<td>01-JAN-00:15</td>
<td>34797.36</td>
<td>19-JUL-16:00</td>
</tr>
</table>

### Sensible Heat Gain Summary

This report is more fully described in the Input Output Reference but represents the major heat gain components for each zone as well as the HVAC loads satisfied. Directly following is an example of the report. The key used to obtain this report is SensibleHeatGainSummary.



Report: Sensible Heat Gain Summary

For: Entire Facility

Timestamp: 2011-09-09 08:02:03

Annual Building Sensible Heat Gain Components

<table class="table table-striped">
<tr>
<th></th>
<th>HVAC Input Sensible Air Heating [GJ]</th>
<th>HVAC Input Sensible Air Cooling [GJ]</th>
<th>HVAC Input Heated Surface Heating [GJ]</th>
<th>HVAC Input Cooled Surface Cooling [GJ]</th>
<th>People Sensible Heat Addition [GJ]</th>
<th>Lights Sensible Heat Addition [GJ]</th>
<th>Equipment Sensible Heat Addition [GJ]</th>
<th>Window Heat Addition [GJ]</th>
<th>Interzone Air Transfer Heat Addition [GJ]</th>
<th>Infiltration Heat Addition [GJ]</th>
<th>Opaque Surface Conduction and Other Heat Addition [GJ]</th>
<th>Equipment Sensible Heat Removal [GJ]</th>
<th>Window Heat Removal [GJ]</th>
<th>Interzone Air Transfer Heat Removal [GJ]</th>
<th>Infiltration Heat Removal [GJ]</th>
<th>Opaque Surface Conduction and Other Heat Removal [GJ]</th>
</tr>
<tr>
<td>SPACE1-1</td>
<td>0.096</td>
<td>-0.070</td>
<td>0.000</td>
<td>0.000</td>
<td>0.035</td>
<td>0.131</td>
<td>0.065</td>
<td>0.220</td>
<td>0.000</td>
<td>0.000</td>
<td>0.001</td>
<td>0.000</td>
<td>-0.078</td>
<td>0.000</td>
<td>-0.004</td>
<td>-0.395</td>
</tr>
<tr>
<td>SPACE2-1</td>
<td>0.051</td>
<td>-0.038</td>
<td>0.000</td>
<td>0.000</td>
<td>0.014</td>
<td>0.056</td>
<td>0.028</td>
<td>0.173</td>
<td>0.000</td>
<td>0.000</td>
<td>0.001</td>
<td>0.000</td>
<td>-0.029</td>
<td>0.000</td>
<td>-0.002</td>
<td>-0.253</td>
</tr>
<tr>
<td>SPACE3-1</td>
<td>0.093</td>
<td>-0.030</td>
<td>0.000</td>
<td>0.000</td>
<td>0.034</td>
<td>0.131</td>
<td>0.065</td>
<td>0.157</td>
<td>0.000</td>
<td>0.000</td>
<td>0.000</td>
<td>0.000</td>
<td>-0.082</td>
<td>0.000</td>
<td>-0.004</td>
<td>-0.363</td>
</tr>
<tr>
<td>SPACE4-1</td>
<td>0.055</td>
<td>-0.015</td>
<td>0.000</td>
<td>0.000</td>
<td>0.015</td>
<td>0.056</td>
<td>0.028</td>
<td>0.105</td>
<td>0.000</td>
<td>0.000</td>
<td>0.000</td>
<td>0.000</td>
<td>-0.032</td>
<td>0.000</td>
<td>-0.002</td>
<td>-0.211</td>
</tr>
<tr>
<td>SPACE5-1</td>
<td>0.032</td>
<td>-0.072</td>
<td>0.000</td>
<td>0.000</td>
<td>0.073</td>
<td>0.244</td>
<td>0.121</td>
<td>0.000</td>
<td>0.000</td>
<td>0.000</td>
<td>0.000</td>
<td>0.000</td>
<td>0.000</td>
<td>0.000</td>
<td>-0.007</td>
<td>-0.392</td>
</tr>
<tr>
<td>PLENUM-1</td>
<td>0.118</td>
<td>-0.024</td>
<td>0.000</td>
<td>0.000</td>
<td>0.000</td>
<td>0.000</td>
<td>0.000</td>
<td>0.000</td>
<td>0.000</td>
<td>0.000</td>
<td>0.000</td>
<td>0.000</td>
<td>0.000</td>
<td>0.000</td>
<td>0.000</td>
<td>-0.094</td>
</tr>
<tr>
<td>Total Facility</td>
<td>0.445</td>
<td>-0.248</td>
<td>0.000</td>
<td>0.000</td>
<td>0.170</td>
<td>0.618</td>
<td>0.307</td>
<td>0.655</td>
<td>0.000</td>
<td>0.000</td>
<td>0.002</td>
<td>0.000</td>
<td>-0.221</td>
<td>0.000</td>
<td>-0.017</td>
<td>-1.709</td>
</tr>
</table>



 Peak Cooling Sensible Heat Gain Components

<table class="table table-striped">
<tr>
<th></th>
<th>Time of Peak</th>
<th>HVAC Input Sensible Air Heating [W]</th>
<th>HVAC Input Sensible Air Cooling [W]</th>
<th>HVAC Input Heated Surface Heating [W]</th>
<th>HVAC Input Cooled Surface Cooling [W]</th>
<th>People Sensible Heat Addition [W]</th>
<th>Lights Sensible Heat Addition [W]</th>
<th>Equipment Sensible Heat Addition [W]</th>
<th>Window Heat Addition [W]</th>
<th>Interzone Air Transfer Heat Addition [W]</th>
<th>Infiltration Heat Addition [W]</th>
<th>Opaque Surface Conduction and Other Heat Addition [W]</th>
<th>Equipment Sensible Heat Removal [W]</th>
<th>Window Heat Removal [W]</th>
<th>Interzone Air Transfer Heat Removal [W]</th>
<th>Infiltration Heat Removal [W]</th>
<th>Opaque Surface Conduction and Other Heat Removal [W]</th>
</tr>
<tr>
<td>SPACE1-1</td>
<td>14-JAN-15:00</td>
<td>0.00</td>
<td>-3502.16</td>
<td>0.00</td>
<td>0.00</td>
<td>724.60</td>
<td>1584.00</td>
<td>739.20</td>
<td>9347.85</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>-8893.49</td>
</tr>
<tr>
<td>SPACE2-1</td>
<td>14-JAN-10:07</td>
<td>0.00</td>
<td>-1738.94</td>
<td>0.00</td>
<td>0.00</td>
<td>345.99</td>
<td>684.00</td>
<td>410.40</td>
<td>4684.27</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>-4385.71</td>
</tr>
<tr>
<td>SPACE3-1</td>
<td>14-JAN-14:45</td>
<td>0.00</td>
<td>-1095.49</td>
<td>0.00</td>
<td>0.00</td>
<td>761.13</td>
<td>1584.00</td>
<td>844.80</td>
<td>356.87</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>-2451.31</td>
</tr>
<tr>
<td>SPACE4-1</td>
<td>14-JAN-16:00</td>
<td>0.00</td>
<td>-736.19</td>
<td>0.00</td>
<td>0.00</td>
<td>345.95</td>
<td>684.00</td>
<td>228.00</td>
<td>1157.98</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>-1679.74</td>
</tr>
<tr>
<td>SPACE5-1</td>
<td>14-JAN-13:35</td>
<td>0.00</td>
<td>-2315.43</td>
<td>0.00</td>
<td>0.00</td>
<td>1135.19</td>
<td>2667.60</td>
<td>1778.40</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>-3265.77</td>
</tr>
<tr>
<td>PLENUM-1</td>
<td>07-JUL-19:46</td>
<td>0.00</td>
<td>-1579.40</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>1579.40</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Total Facility</td>
<td>14-JAN-15:00</td>
<td>0.00</td>
<td>-7822.86</td>
<td>0.00</td>
<td>0.00</td>
<td>3561.18</td>
<td>7500.00</td>
<td>3500.00</td>
<td>10470.76</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>-17209.08</td>
</tr>
</table>



 Peak Heating Sensible Heat Gain Components

<table class="table table-striped">
<tr>
<th></th>
<th>Time of Peak</th>
<th>HVAC Input Sensible Air Heating [W]</th>
<th>HVAC Input Sensible Air Cooling [W]</th>
<th>HVAC Input Heated Surface Heating [W]</th>
<th>HVAC Input Cooled Surface Cooling [W]</th>
<th>People Sensible Heat Addition [W]</th>
<th>Lights Sensible Heat Addition [W]</th>
<th>Equipment Sensible Heat Addition [W]</th>
<th>Window Heat Addition [W]</th>
<th>Interzone Air Transfer Heat Addition [W]</th>
<th>Infiltration Heat Addition [W]</th>
<th>Opaque Surface Conduction and Other Heat Addition [W]</th>
<th>Equipment Sensible Heat Removal [W]</th>
<th>Window Heat Removal [W]</th>
<th>Interzone Air Transfer Heat Removal [W]</th>
<th>Infiltration Heat Removal [W]</th>
<th>Opaque Surface Conduction and Other Heat Removal [W]</th>
</tr>
<tr>
<td>SPACE1-1</td>
<td>14-JAN-07:00</td>
<td>10652.50</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>79.20</td>
<td>21.12</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>-1551.57</td>
<td>0.00</td>
<td>0.00</td>
<td>-9201.25</td>
</tr>
<tr>
<td>SPACE2-1</td>
<td>14-JAN-07:00</td>
<td>7816.55</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>34.20</td>
<td>9.12</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>-594.65</td>
<td>0.00</td>
<td>0.00</td>
<td>-7265.22</td>
</tr>
<tr>
<td>SPACE3-1</td>
<td>14-JAN-07:00</td>
<td>11495.41</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>79.20</td>
<td>21.12</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>-1539.09</td>
<td>0.00</td>
<td>0.00</td>
<td>-10056.64</td>
</tr>
<tr>
<td>SPACE4-1</td>
<td>14-JAN-07:00</td>
<td>8837.62</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>34.20</td>
<td>9.12</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>-604.20</td>
<td>0.00</td>
<td>0.00</td>
<td>-8276.74</td>
</tr>
<tr>
<td>SPACE5-1</td>
<td>14-JAN-07:00</td>
<td>12359.25</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>148.20</td>
<td>39.52</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>-12546.97</td>
</tr>
<tr>
<td>PLENUM-1</td>
<td>14-JAN-07:18</td>
<td>5275.99</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>-5275.99</td>
</tr>
<tr>
<td>Total Facility</td>
<td>14-JAN-07:15</td>
<td>55720.39</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>375.00</td>
<td>100.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>-4289.51</td>
<td>0.00</td>
<td>0.00</td>
<td>-51905.88</td>
</tr>
</table>





### Standard 62.1 Summary

This report is more fully described in the Input Output Reference. The Standard 62.1 Summary produces a report that is consistent with many of the outputs needed when doing calculations consistent with ASHRAE Standard 62.1-2010. The report is generated when sizing calculations are specified. The abbreviations used in the report are consistent with the abbreviations used in Appendix A4 of the Standard. Directly following is an example of the report. The key used to obtain this report is Standard62.1Summary.

Report: Standard 62.1 Summary

For: Entire Facility

Timestamp: 2012-04-20 12:00:57

System Ventilation Requirements for Cooling

<table class="table table-striped">
<tr>
<th></th>
<th>Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</th>
<th>System Population - Ps</th>
<th>Sum of Zone Population - Pz-sum</th>
<th>Occupant Diversity - D</th>
<th>Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</th>
<th>System Primary Airflow - Vps [m3/s]</th>
<th>Average Outdoor Air Fraction - Xs</th>
<th>System Ventilation Efficiency - Ev</th>
<th>Outdoor Air Intake Flow - Vot [m3/s]</th>
<th>Percent Outdoor Air - %OA</th>
</tr>
<tr>
<td>VAV SYS 1</td>
<td>1.05</td>
<td>52.00</td>
<td>52.00</td>
<td>1.00</td>
<td>0.26</td>
<td>1.05</td>
<td>0.252</td>
<td>1.000</td>
<td>0.27</td>
<td>0.26</td>
</tr>
</table>



 System Ventilation Requirements for Heating

<table class="table table-striped">
<tr>
<th></th>
<th>Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</th>
<th>System Population - Ps</th>
<th>Sum of Zone Population - Pz-sum</th>
<th>Occupant Diversity - D</th>
<th>Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</th>
<th>System Primary Airflow - Vps [m3/s]</th>
<th>Average Outdoor Air Fraction - Xs</th>
<th>System Ventilation Efficiency - Ev</th>
<th>Outdoor Air Intake Flow Vot [m3/s]</th>
<th>Percent Outdoor Air - %OA</th>
</tr>
<tr>
<td>VAV SYS 1</td>
<td>1.05</td>
<td>0.00</td>
<td>0.00</td>
<td>1.00</td>
<td>0.26</td>
<td>0.43</td>
<td>0.967</td>
<td>1.000</td>
<td>0.27</td>
<td>0.26</td>
</tr>
</table>



 Zone Ventilation Parameters

<table class="table table-striped">
<tr>
<th></th>
<th>AirLoop Name</th>
<th>People Outdoor Air Rate - Rp [m3/s-person]</th>
<th>Zone Population - Pz</th>
<th>Area Outdoor Air Rate - Ra [m3/s-m2]</th>
<th>Zone Floor Area - Az [m2]</th>
<th>Breathing Zone Outdoor Airflow - Vbz [m3/s]</th>
<th>Cooling Zone Air Distribution Effectiveness - Ez-clg</th>
<th>Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</th>
<th>Heating Zone Air Distribution Effectiveness - Ez-htg</th>
<th>Heating Zone Outdoor Airflow - Voz-htg [m3/s]</th>
</tr>
<tr>
<td>SPACE1-1</td>
<td>VAV SYS 1</td>
<td>0.002360</td>
<td>11.00</td>
<td>0.000305</td>
<td>99.16</td>
<td>0.0562</td>
<td>0.900</td>
<td>0.0624</td>
<td> </td>
<td> </td>
</tr>
<tr>
<td>SPACE2-1</td>
<td>VAV SYS 1</td>
<td>0.002360</td>
<td>5.00</td>
<td>0.000305</td>
<td>42.73</td>
<td>0.0248</td>
<td>0.900</td>
<td>0.0276</td>
<td> </td>
<td> </td>
</tr>
<tr>
<td>SPACE3-1</td>
<td>VAV SYS 1</td>
<td>0.002360</td>
<td>11.00</td>
<td>0.000305</td>
<td>96.48</td>
<td>0.0554</td>
<td>1.000</td>
<td>0.0554</td>
<td> </td>
<td> </td>
</tr>
<tr>
<td>SPACE4-1</td>
<td>VAV SYS 1</td>
<td>0.002360</td>
<td>5.00</td>
<td>0.000305</td>
<td>42.73</td>
<td>0.0248</td>
<td>1.000</td>
<td>0.0248</td>
<td> </td>
<td> </td>
</tr>
<tr>
<td>SPACE5-1</td>
<td>VAV SYS 1</td>
<td>0.002360</td>
<td>20.00</td>
<td>0.000305</td>
<td>182.49</td>
<td>0.1029</td>
<td>1.000</td>
<td>0.1029</td>
<td> </td>
<td> </td>
</tr>
</table>



 System Ventilation Parameters

<table class="table table-striped">
<tr>
<th></th>
<th>People Outdoor Air Rate - Rp [m3/s-person]</th>
<th>Sum of Zone Population - Pz-sum</th>
<th>Area Outdoor Air Rate - Ra [m3/s-m2]</th>
<th>Sum of Zone Floor Area - Az-sum [m2]</th>
<th>Breathing Zone Outdoor Airflow - Vbz [m3/s]</th>
<th>Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</th>
<th>Heating Zone Outdoor Airflow - Voz-htg [m3/s]</th>
</tr>
<tr>
<td>VAV SYS 1</td>
<td>0.002360</td>
<td>52.00</td>
<td>0.000305</td>
<td>463.60</td>
<td>0.2641</td>
<td>0.2731</td>
<td>0.0000</td>
</tr>
</table>



 Zone Ventilation Calculations for Cooling Design

<table class="table table-striped">
<tr>
<th></th>
<th>AirLoop Name</th>
<th>Box Type</th>
<th>Zone Primary Airflow - Vpz [m3/s]</th>
<th>Zone Discharge Airflow - Vdz [m3/s]</th>
<th>Minimum Zone Primary Airflow - Vpz-min [m3/s]</th>
<th>Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</th>
<th>Primary Outdoor Air Fraction - Zpz</th>
<th>Primary Air Fraction - Ep</th>
<th>Secondary Recirculation Fraction- Er</th>
<th>Supply Air Fraction- Fa</th>
<th>Mixed Air Fraction - Fb</th>
<th>Outdoor Air Fraction - Fc</th>
<th>Zone Ventilation Efficiency - Evz</th>
</tr>
<tr>
<td>SPACE1-1</td>
<td>VAV SYS 1</td>
<td>AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
<td>0.22</td>
<td>0.22</td>
<td>0.08</td>
<td>0.0624</td>
<td>0.280</td>
<td>1.000</td>
<td>0.000</td>
<td>0.000</td>
<td>0.000</td>
<td>0.000</td>
<td>0.900</td>
</tr>
<tr>
<td>SPACE2-1</td>
<td>VAV SYS 1</td>
<td>AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
<td>0.19</td>
<td>0.19</td>
<td>0.03</td>
<td>0.0276</td>
<td>0.147</td>
<td>1.000</td>
<td>0.000</td>
<td>0.000</td>
<td>0.000</td>
<td>0.000</td>
<td>0.900</td>
</tr>
<tr>
<td>SPACE3-1</td>
<td>VAV SYS 1</td>
<td>AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
<td>0.21</td>
<td>0.21</td>
<td>0.07</td>
<td>0.0554</td>
<td>0.263</td>
<td>1.000</td>
<td>0.000</td>
<td>0.000</td>
<td>0.000</td>
<td>0.000</td>
<td>1.000</td>
</tr>
<tr>
<td>SPACE4-1</td>
<td>VAV SYS 1</td>
<td>AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
<td>0.21</td>
<td>0.21</td>
<td>0.03</td>
<td>0.0248</td>
<td>0.120</td>
<td>1.000</td>
<td>0.000</td>
<td>0.000</td>
<td>0.000</td>
<td>0.000</td>
<td>1.000</td>
</tr>
<tr>
<td>SPACE5-1</td>
<td>VAV SYS 1</td>
<td>AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
<td>0.22</td>
<td>0.22</td>
<td>0.14</td>
<td>0.1029</td>
<td>0.465</td>
<td>1.000</td>
<td>0.000</td>
<td>0.000</td>
<td>0.000</td>
<td>0.000</td>
<td>1.000</td>
</tr>
</table>



 System Ventilation Calculations for Cooling Design

<table class="table table-striped">
<tr>
<th></th>
<th>Sum of Zone Primary Airflow - Vpz-sum [m3/s]</th>
<th>System Primary Airflow - Vps [m3/s]</th>
<th>Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</th>
<th>Minimum Zone Primary Airflow - Vpz-min [m3/s]</th>
<th>Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</th>
<th>Zone Ventilation Efficiency - Evz-min</th>
</tr>
<tr>
<td>VAV SYS 1</td>
<td>1.05</td>
<td>1.05</td>
<td>1.05</td>
<td>0.19</td>
<td>0.2731</td>
<td>1.000</td>
</tr>
</table>



 Zone Ventilation Calculations for Heating Design

<table class="table table-striped">
<tr>
<th></th>
<th>AirLoop Name</th>
<th>Box Type</th>
<th>Zone Primary Airflow - Vpz [m3/s]</th>
<th>Zone Discharge Airflow - Vdz [m3/s]</th>
<th>Minimum Zone Primary Airflow - Vpz-min [m3/s]</th>
<th>Zone Outdoor Airflow Heating - Voz-htg [m3/s]</th>
<th>Primary Outdoor Air Fraction - Zpz</th>
<th>Primary Air Fraction - Ep</th>
<th>Secondary Recirculation Fraction- Er</th>
<th>Supply Air Fraction- Fa</th>
<th>Mixed Air Fraction - Fb</th>
<th>Outdoor Air Fraction - Fc</th>
<th>Zone Ventilation Efficiency - Evz</th>
</tr>
<tr>
<td>None</td>
<td> </td>
<td> </td>
<td> </td>
<td> </td>
<td> </td>
<td> </td>
<td> </td>
<td> </td>
<td> </td>
<td> </td>
<td> </td>
<td> </td>
<td> </td>
</tr>
</table>



 System Ventilation Calculations for Heating Design

<table class="table table-striped">
<tr>
<th></th>
<th>Sum of Zone Primary Airflow - Vpz-sum [m3/s]</th>
<th>System Primary Airflow - Vps [m3/s]</th>
<th>Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</th>
<th>Minimum Zone Primary Airflow - Vpz-min [m3/s]</th>
<th>Zone Outdoor Airflow Heating - Voz-htg [m3/s]</th>
<th>Zone Ventilation Efficiency - Evz-min</th>
</tr>
<tr>
<td>VAV SYS 1</td>
<td>1.05</td>
<td>1.05</td>
<td>1.05</td>
<td>0.18+309</td>
<td>0.0000</td>
<td>1.000</td>
</tr>
</table>



### Zone Component Loads Summary

The Zone Component Loads Summary provides an estimate of the heating and cooling peak loads for each zone broken down into various components. This report may help determine which components of the load have the largest impact for the heating and cooling peak design conditions. When specified, the Zone Component Loads Summary report is created for each zone that is conditioned. The Sensible-Delayed column of the summary is only an estimate based on a procedure described in the Engineering Reference documentation. An intermediate calculation in this procedure is the decay curves that are shown in the the EIO file when Output:Surfaces:List is set to show DecayCurvesFromZoneComponentLoads. The difference between the peak design sensible load and the estimated instant + delayed sensible load (as shown in the *Peak Conditions* subtable) is an indication of how consistent the overall total estimate may be to the computed total peak loads for the zone. When the report is called the zone sizing calculations are repeated twice so this may result in longer simulation times.  The key used to obtain this report is ZoneComponentLoadSummary.



Report: ZoneComponentLoadSummary

For: SPACE1-1

Timestamp: 2012-09-21 15:48:46

Estimated Cooling Peak Load Components

<table class="table table-striped">
<tr>
<th></th>
<th>Sensible - Instant [W]</th>
<th>Sensible - Delayed [W]</th>
<th>Sensible - Return Air [W]</th>
<th>Latent [W]</th>
<th>Total [W]</th>
<th>%Grand Total</th>
</tr>
<tr>
<td>People</td>
<td>533.03</td>
<td>272.38</td>
<td> </td>
<td>528.17</td>
<td>1333.58</td>
<td>30.78</td>
</tr>
<tr>
<td>Lights</td>
<td>15.84</td>
<td>1424.81</td>
<td>316.80</td>
<td> </td>
<td>1757.45</td>
<td>40.57</td>
</tr>
<tr>
<td>Equipment</td>
<td>517.44</td>
<td>318.36</td>
<td> </td>
<td>0.00</td>
<td>835.80</td>
<td>19.29</td>
</tr>
<tr>
<td>Refrigeration</td>
<td>0.00</td>
<td> </td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Water Use Equipment</td>
<td>0.00</td>
<td> </td>
<td> </td>
<td> </td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>HVAC Equipment Losses</td>
<td>0.00</td>
<td>0.00</td>
<td> </td>
<td> </td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Power Generation Equipment</td>
<td>0.00</td>
<td>0.00</td>
<td> </td>
<td> </td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Infiltration</td>
<td>34.65</td>
<td> </td>
<td> </td>
<td>69.37</td>
<td>104.03</td>
<td>2.40</td>
</tr>
<tr>
<td>Zone Ventilation</td>
<td>0.00</td>
<td> </td>
<td> </td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Interzone Mixing</td>
<td>0.00</td>
<td> </td>
<td> </td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Roof</td>
<td> </td>
<td>0.00</td>
<td> </td>
<td> </td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Interzone Ceiling</td>
<td> </td>
<td>132.59</td>
<td> </td>
<td> </td>
<td>132.59</td>
<td>3.06</td>
</tr>
<tr>
<td>Other Roof</td>
<td> </td>
<td>0.00</td>
<td> </td>
<td> </td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Exterior Wall</td>
<td> </td>
<td>451.39</td>
<td> </td>
<td> </td>
<td>451.39</td>
<td>10.42</td>
</tr>
<tr>
<td>Interzone Wall</td>
<td> </td>
<td>-511.9</td>
<td> </td>
<td> </td>
<td>-511.9</td>
<td>-11.8</td>
</tr>
<tr>
<td>Ground Contact Wall</td>
<td> </td>
<td>0.00</td>
<td> </td>
<td> </td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Other Wall</td>
<td> </td>
<td>0.00</td>
<td> </td>
<td> </td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Exterior Floor</td>
<td> </td>
<td>0.00</td>
<td> </td>
<td> </td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Interzone Floor</td>
<td> </td>
<td>0.00</td>
<td> </td>
<td> </td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Ground Contact Floor</td>
<td> </td>
<td>-1745.4</td>
<td> </td>
<td> </td>
<td>-1745.4</td>
<td>-40.3</td>
</tr>
<tr>
<td>Other Floor</td>
<td> </td>
<td>0.00</td>
<td> </td>
<td> </td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Fenestration Conduction</td>
<td>655.17</td>
<td> </td>
<td> </td>
<td> </td>
<td>655.17</td>
<td>15.12</td>
</tr>
<tr>
<td>Fenestration Solar</td>
<td>-</td>
<td>1319.55</td>
<td> </td>
<td> </td>
<td>1319.55</td>
<td>30.46</td>
</tr>
<tr>
<td>Opaque Door</td>
<td> </td>
<td>0.00</td>
<td> </td>
<td> </td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Grand Total</td>
<td>1756.13</td>
<td>1661.76</td>
<td>316.80</td>
<td>597.54</td>
<td>4332.24</td>
<td> </td>
</tr>
</table>



 Cooling Peak Conditions

<table class="table table-striped">
<tr>
<th></th>
<th>Value</th>
</tr>
<tr>
<td>Time of Peak Load</td>
<td>7/21 16:00:00</td>
</tr>
<tr>
<td>Outside Dry Bulb Temperature [C]</td>
<td>30.86</td>
</tr>
<tr>
<td>Outside Wet Bulb Temperature [C]</td>
<td>23.10</td>
</tr>
<tr>
<td>Outside Humidity Ratio at Peak [kgWater/kgAir]</td>
<td>0.01459</td>
</tr>
<tr>
<td>Zone Dry Bulb Temperature [C]</td>
<td>24.00</td>
</tr>
<tr>
<td>Zone Relative Humdity [%]</td>
<td>47.16</td>
</tr>
<tr>
<td>Zone Humidity Ratio at Peak [kgWater/kgAir]</td>
<td>0.00876</td>
</tr>
<tr>
<td>Peak Design Sensible Load [W]</td>
<td>3187.17</td>
</tr>
<tr>
<td>Estimated Instant + Delayed Sensible Load [W]</td>
<td>3417.89</td>
</tr>
<tr>
<td>Difference [W]</td>
<td>-230.7</td>
</tr>
</table>




 Estimated Heating Peak Load Components

<table class="table table-striped">
<tr>
<th></th>
<th>Sensible - Instant [W]</th>
<th>Sensible - Delayed [W]</th>
<th>Sensible - Return Air [W]</th>
<th>Latent [W]</th>
<th>Total [W]</th>
<th>%Grand Total</th>
</tr>
<tr>
<td>People</td>
<td>0.00</td>
<td>0.00</td>
<td> </td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Lights</td>
<td>0.79</td>
<td>85.74</td>
<td>15.84</td>
<td> </td>
<td>102.37</td>
<td>-3.3</td>
</tr>
<tr>
<td>Equipment</td>
<td>14.78</td>
<td>9.37</td>
<td> </td>
<td>0.00</td>
<td>24.15</td>
<td>-0.8</td>
</tr>
<tr>
<td>Refrigeration</td>
<td>0.00</td>
<td> </td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Water Use Equipment</td>
<td>0.00</td>
<td> </td>
<td> </td>
<td> </td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>HVAC Equipment Losses</td>
<td>0.00</td>
<td>0.00</td>
<td> </td>
<td> </td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Power Generation Equipment</td>
<td>0.00</td>
<td>0.00</td>
<td> </td>
<td> </td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Infiltration</td>
<td>-222.8</td>
<td> </td>
<td> </td>
<td>-93.8</td>
<td>-316.6</td>
<td>10.07</td>
</tr>
<tr>
<td>Zone Ventilation</td>
<td>0.00</td>
<td> </td>
<td> </td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Interzone Mixing</td>
<td>0.00</td>
<td> </td>
<td> </td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Roof</td>
<td> </td>
<td>0.00</td>
<td> </td>
<td> </td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Interzone Ceiling</td>
<td> </td>
<td>-1027.9</td>
<td> </td>
<td> </td>
<td>-1027.9</td>
<td>32.70</td>
</tr>
<tr>
<td>Other Roof</td>
<td> </td>
<td>0.00</td>
<td> </td>
<td> </td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Exterior Wall</td>
<td> </td>
<td>-762.5</td>
<td> </td>
<td> </td>
<td>-762.5</td>
<td>24.26</td>
</tr>
<tr>
<td>Interzone Wall</td>
<td> </td>
<td>102.80</td>
<td> </td>
<td> </td>
<td>102.80</td>
<td>-3.3</td>
</tr>
<tr>
<td>Ground Contact Wall</td>
<td> </td>
<td>0.00</td>
<td> </td>
<td> </td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Other Wall</td>
<td> </td>
<td>0.00</td>
<td> </td>
<td> </td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Exterior Floor</td>
<td> </td>
<td>0.00</td>
<td> </td>
<td> </td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Interzone Floor</td>
<td> </td>
<td>0.00</td>
<td> </td>
<td> </td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Ground Contact Floor</td>
<td> </td>
<td>889.07</td>
<td> </td>
<td> </td>
<td>889.07</td>
<td>-28.3</td>
</tr>
<tr>
<td>Other Floor</td>
<td> </td>
<td>0.00</td>
<td> </td>
<td> </td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Fenestration Conduction</td>
<td>-2155.0</td>
<td> </td>
<td> </td>
<td> </td>
<td>-2155.0</td>
<td>68.55</td>
</tr>
<tr>
<td>Fenestration Solar</td>
<td>-</td>
<td>0.00</td>
<td> </td>
<td> </td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Opaque Door</td>
<td> </td>
<td>0.00</td>
<td> </td>
<td> </td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Grand Total</td>
<td>-2362.2</td>
<td>-703.3</td>
<td>15.84</td>
<td>-93.8</td>
<td>-3143.5</td>
<td> </td>
</tr>
</table>



 Heating Peak Conditions

<table class="table table-striped">
<tr>
<th></th>
<th>Value</th>
</tr>
<tr>
<td>Time of Peak Load</td>
<td>1/21 20:15:00</td>
</tr>
<tr>
<td>Outside Dry Bulb Temperature [C]</td>
<td>-17.3</td>
</tr>
<tr>
<td>Outside Wet Bulb Temperature [C]</td>
<td>-19.0</td>
</tr>
<tr>
<td>Outside Humidity Ratio at Peak [kgWater/kgAir]</td>
<td>0.00084</td>
</tr>
<tr>
<td>Zone Dry Bulb Temperature [C]</td>
<td>23.00</td>
</tr>
<tr>
<td>Zone Relative Humdity [%]</td>
<td>43.89</td>
</tr>
<tr>
<td>Zone Humidity Ratio at Peak [kgWater/kgAir]</td>
<td>0.00766</td>
</tr>
<tr>
<td>Peak Design Sensible Load [W]</td>
<td>-3077.1</td>
</tr>
<tr>
<td>Estimated Instant + Delayed Sensible Load [W]</td>
<td>-3065.5</td>
</tr>
<tr>
<td>Difference [W]</td>
<td>-11.6</td>
</tr>
</table>

### Output:Table:TimeBins

A TimeBins report shows a grid of the number of hours that specific report variable spend in a range of values. The first table is broken into two parts. The first part is monthly and the second part is for each hour of the day. The columns show the range of values. A second table is provided to show some statistics on the report variable for the entire year including the maximum and minimum. These statistics are helpful in setting the field values for the interval in the Output Table:TimeBins object. Due to this, it is often necessary to run two simulations to fully utilize the TimeBins report with the first run used to find the minimum and maximum of the variable, these values are then used in the TimeBins object and the second run a better table of binned results are displayed.

Report: PURCHASEDCOOLING:FACILITY J per second

For: Meter

Timestamp: 2006-08-30 07:48:55

Values in table are in hours.

<table class="table table-striped">
<tr>
<th> </th>
<th> </th>
<th>1</th>
<th>2</th>
<th>3</th>
<th>4</th>
<th>5</th>
<th>6</th>
<th>7</th>
<th>8</th>
<th>9</th>
<th>10</th>
<th> </th>
<th> </th>
</tr>
<tr>
<td>Interval Start</td>
<td>less than</td>
<td>0.&lt;=</td>
<td>2000.&lt;=</td>
<td>4000.&lt;=</td>
<td>6000.&lt;=</td>
<td>8000.&lt;=</td>
<td>10000.&lt;=</td>
<td>12000.&lt;=</td>
<td>14000.&lt;=</td>
<td>16000.&lt;=</td>
<td>18000.&lt;=</td>
<td>equal to or more than</td>
<td>Row</td>
</tr>
<tr>
<td>Interval End</td>
<td>0.</td>
<td>2000.&gt;</td>
<td>4000.&gt;</td>
<td>6000.&gt;</td>
<td>8000.&gt;</td>
<td>10000.&gt;</td>
<td>12000.&gt;</td>
<td>14000.&gt;</td>
<td>16000.&gt;</td>
<td>18000.&gt;</td>
<td>20000.&gt;</td>
<td>20000.</td>
<td>Total</td>
</tr>
<tr>
<td>January</td>
<td>0.00</td>
<td>744.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>744.00</td>
</tr>
<tr>
<td>February</td>
<td>0.00</td>
<td>672.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>672.00</td>
</tr>
<tr>
<td>March</td>
<td>0.00</td>
<td>744.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>744.00</td>
</tr>
<tr>
<td>April</td>
<td>0.00</td>
<td>524.17</td>
<td>40.67</td>
<td>40.33</td>
<td>45.67</td>
<td>45.50</td>
<td>19.67</td>
<td>4.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>720.00</td>
</tr>
<tr>
<td>May</td>
<td>0.00</td>
<td>480.33</td>
<td>44.50</td>
<td>55.50</td>
<td>41.00</td>
<td>53.50</td>
<td>38.17</td>
<td>20.67</td>
<td>10.33</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>744.00</td>
</tr>
<tr>
<td>June</td>
<td>0.00</td>
<td>393.50</td>
<td>31.83</td>
<td>55.33</td>
<td>19.83</td>
<td>53.00</td>
<td>65.83</td>
<td>62.83</td>
<td>24.00</td>
<td>13.83</td>
<td>0.00</td>
<td>0.00</td>
<td>720.00</td>
</tr>
<tr>
<td>July</td>
<td>0.00</td>
<td>372.67</td>
<td>30.83</td>
<td>40.83</td>
<td>45.67</td>
<td>53.83</td>
<td>42.83</td>
<td>48.33</td>
<td>45.33</td>
<td>47.83</td>
<td>15.83</td>
<td>0.00</td>
<td>744.00</td>
</tr>
<tr>
<td>August</td>
<td>0.00</td>
<td>373.50</td>
<td>24.50</td>
<td>37.17</td>
<td>44.50</td>
<td>64.50</td>
<td>56.67</td>
<td>50.67</td>
<td>52.33</td>
<td>35.00</td>
<td>5.17</td>
<td>0.00</td>
<td>744.00</td>
</tr>
<tr>
<td>September</td>
<td>0.00</td>
<td>406.33</td>
<td>52.00</td>
<td>42.50</td>
<td>14.83</td>
<td>54.50</td>
<td>64.67</td>
<td>54.50</td>
<td>27.17</td>
<td>3.50</td>
<td>0.00</td>
<td>0.00</td>
<td>720.00</td>
</tr>
<tr>
<td>October</td>
<td>0.00</td>
<td>744.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>744.00</td>
</tr>
<tr>
<td>November</td>
<td>0.00</td>
<td>720.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>720.00</td>
</tr>
<tr>
<td>December</td>
<td>0.00</td>
<td>744.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>744.00</td>
</tr>
<tr>
<td>12:01 to 1:00 am</td>
<td>0.00</td>
<td>365.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>365.00</td>
</tr>
<tr>
<td>1:01 to 2:00 am</td>
<td>0.00</td>
<td>365.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>365.00</td>
</tr>
<tr>
<td>2:01 to 3:00 am</td>
<td>0.00</td>
<td>365.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>365.00</td>
</tr>
<tr>
<td>3:01 to 4:00 am</td>
<td>0.00</td>
<td>365.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>365.00</td>
</tr>
<tr>
<td>4:01 to 5:00 am</td>
<td>0.00</td>
<td>365.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>365.00</td>
</tr>
<tr>
<td>5:01 to 6:00 am</td>
<td>0.00</td>
<td>365.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>365.00</td>
</tr>
<tr>
<td>6:01 to 7:00 am</td>
<td>0.00</td>
<td>365.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>365.00</td>
</tr>
<tr>
<td>7:01 to 8:00 am</td>
<td>0.00</td>
<td>294.33</td>
<td>33.83</td>
<td>25.00</td>
<td>5.17</td>
<td>2.17</td>
<td>1.67</td>
<td>1.17</td>
<td>1.00</td>
<td>0.67</td>
<td>0.00</td>
<td>0.00</td>
<td>365.00</td>
</tr>
<tr>
<td>8:01 to 9:00 am</td>
<td>0.00</td>
<td>238.00</td>
<td>14.17</td>
<td>16.50</td>
<td>17.00</td>
<td>40.33</td>
<td>29.67</td>
<td>9.33</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>365.00</td>
</tr>
<tr>
<td>9:01 to 10:00 am</td>
<td>0.00</td>
<td>231.83</td>
<td>14.50</td>
<td>13.00</td>
<td>21.83</td>
<td>38.83</td>
<td>31.83</td>
<td>12.00</td>
<td>1.17</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>365.00</td>
</tr>
<tr>
<td>10:01 to 11:00 am</td>
<td>0.00</td>
<td>226.33</td>
<td>14.00</td>
<td>12.50</td>
<td>17.50</td>
<td>36.50</td>
<td>31.33</td>
<td>22.17</td>
<td>4.67</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>365.00</td>
</tr>
<tr>
<td>11:01 to 12:00 pm</td>
<td>0.00</td>
<td>221.33</td>
<td>12.17</td>
<td>13.00</td>
<td>14.50</td>
<td>30.67</td>
<td>33.50</td>
<td>27.83</td>
<td>11.00</td>
<td>1.00</td>
<td>0.00</td>
<td>0.00</td>
<td>365.00</td>
</tr>
<tr>
<td>12:01 to 1:00 pm</td>
<td>0.00</td>
<td>211.00</td>
<td>18.00</td>
<td>14.00</td>
<td>14.00</td>
<td>29.17</td>
<td>32.33</td>
<td>25.67</td>
<td>17.67</td>
<td>3.17</td>
<td>0.00</td>
<td>0.00</td>
<td>365.00</td>
</tr>
<tr>
<td>1:01 to 2:00 pm</td>
<td>0.00</td>
<td>208.00</td>
<td>15.00</td>
<td>15.33</td>
<td>11.00</td>
<td>22.17</td>
<td>27.83</td>
<td>27.50</td>
<td>26.83</td>
<td>10.83</td>
<td>0.50</td>
<td>0.00</td>
<td>365.00</td>
</tr>
<tr>
<td>2:01 to 3:00 pm</td>
<td>0.00</td>
<td>205.33</td>
<td>11.83</td>
<td>18.17</td>
<td>11.00</td>
<td>17.50</td>
<td>23.17</td>
<td>29.50</td>
<td>26.17</td>
<td>18.17</td>
<td>4.17</td>
<td>0.00</td>
<td>365.00</td>
</tr>
<tr>
<td>3:01 to 4:00 pm</td>
<td>0.00</td>
<td>203.00</td>
<td>9.50</td>
<td>17.67</td>
<td>14.00</td>
<td>16.17</td>
<td>20.67</td>
<td>30.17</td>
<td>22.00</td>
<td>24.83</td>
<td>7.00</td>
<td>0.00</td>
<td>365.00</td>
</tr>
<tr>
<td>4:01 to 5:00 pm</td>
<td>0.00</td>
<td>201.17</td>
<td>10.83</td>
<td>18.83</td>
<td>13.67</td>
<td>16.33</td>
<td>19.50</td>
<td>29.67</td>
<td>22.83</td>
<td>25.17</td>
<td>7.00</td>
<td>0.00</td>
<td>365.00</td>
</tr>
<tr>
<td>5:01 to 6:00 pm</td>
<td>0.00</td>
<td>200.00</td>
<td>13.50</td>
<td>21.33</td>
<td>14.83</td>
<td>22.17</td>
<td>22.67</td>
<td>26.00</td>
<td>25.83</td>
<td>16.33</td>
<td>2.33</td>
<td>0.00</td>
<td>365.00</td>
</tr>
<tr>
<td>6:01 to 7:00 pm</td>
<td>0.00</td>
<td>227.33</td>
<td>29.17</td>
<td>43.17</td>
<td>28.33</td>
<td>27.50</td>
<td>9.50</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>365.00</td>
</tr>
<tr>
<td>7:01 to 8:00 pm</td>
<td>0.00</td>
<td>235.83</td>
<td>27.83</td>
<td>43.17</td>
<td>28.67</td>
<td>25.33</td>
<td>4.17</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>365.00</td>
</tr>
<tr>
<td>8:01 to 9:00 pm</td>
<td>0.00</td>
<td>365.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>365.00</td>
</tr>
<tr>
<td>9:01 to 10:00 pm</td>
<td>0.00</td>
<td>365.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>365.00</td>
</tr>
<tr>
<td>10:01 to 11:00 pm</td>
<td>0.00</td>
<td>365.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>365.00</td>
</tr>
<tr>
<td>11:01 to 12:00 am</td>
<td>0.00</td>
<td>365.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>365.00</td>
</tr>
<tr>
<td>Total</td>
<td>0.00</td>
<td>6918.50</td>
<td>224.33</td>
<td>271.67</td>
<td>211.50</td>
<td>324.83</td>
<td>287.83</td>
<td>241.00</td>
<td>159.17</td>
<td>100.17</td>
<td>21.00</td>
<td>0.00</td>
<td>8760.00</td>
</tr>
</table>


 Statistics

<table class="table table-striped">
<tr>
<th> </th>
<th>Statistic</th>
</tr>
<tr>
<td>Minimum</td>
<td>0.00</td>
</tr>
<tr>
<td>Mean minus two standard deviations</td>
<td>-6496.35</td>
</tr>
<tr>
<td>Mean</td>
<td>1995.71</td>
</tr>
<tr>
<td>Mean plus two standard deviations</td>
<td>10487.78</td>
</tr>
<tr>
<td>Maximum</td>
<td>19476.00</td>
</tr>
<tr>
<td>Standard deviation</td>
<td>4246.03</td>
</tr>
</table>

### Output:Table:Monthly

Monthly reports are not predefined. Instead each column is defined when using the Output:Table:Monthly object. In that object each column is defined by a variable and how it should be aggregated. The StandardReports.idf file is located in DataSets directory where EnergyPlus is installed and contains a large number of examples of how to use Output:Table:Monthly to get summaries of the performance of different components in the building model. These examples include:

- Zone Cooling Summary

- Zone Heating Summary

- Zone Electric Summary

- Space Gains

- Peak Space Gains

- Space Gain Components at Cooling Peak

- Energy Consumption - Electricity & Natural Gas

- Energy Consumption - Electricity Generated & Propane

- Energy Consumption - Diesel & Fuel Oil

- Energy Consumption  - Purchased Heating & Cooling

- Energy Consumption - Coal & Gasoline

- End-Use Energy Consumption - Electricity

- End-Use Energy Consumption - Natural Gas

- End-Use Energy Consumption - Diesel

- End-Use Energy Consumption - Fuel Oil

- End-Use Energy Consumption - Coal

- End-Use Energy Consumption - Propane

- End-Use Energy Consumption - Gasoline

- Peak Energy End-Use - Electricity Part 1

- Peak Energy End-Use - Electricity Part 2

- Electric Components of Peak Demand

- Peak Energy End-Use - Natural Gas

- Peak Energy End-Use - Diesel

- Peak Energy End-Use - Fuel Oil

- Peak Energy End-Use - Coal

- Peak Energy End-Use - Propane

- Peak Energy End-Use - Gasoline

- Setpoints Not Met With Temperatures

- Comfort Report - Simple 55

- Unglazed Transpired Solar Collector Summary

- Occupant Comfort Data Summary

- Chiller Report

- Tower Report

- Boiler Report

- DX Report

- Window Report

- Window Energy Report

- Window Zone Summary

- Average Outdoor Conditions

- Outdoor Conditions Maximum Drybulb

- Outdoor Conditions Minimum Drybulb

- Outdoor Conditions Maximum Wetbulb

- Outdoor Conditions Maximum Dewpoint

- Outdoor Ground Conditions

- Window AC Report

- Water Heater Report

- Generator Report

- Daylighting Report

- Coil Report

- Plant Loop Demand Report

- Fan Report

- Pump Report

- Cond Loop Demand Report

- Zone Temperature Oscillation Report

- Air Loop System Energy and Water Use

- Air Loop System Component Loads

- Air Loop System Component Energy Use

- Mechanical Ventilation Loads

An example of the Zone Cooling Summary monthly report is shown below.

Report: ZONE COOLING SUMMARY

For: SPACE2-1

Timestamp: 2006-08-29 07:21:57

<table class="table table-striped">
<tr>
<th> </th>
<th>ZONE/SYS SENSIBLE COOLING ENERGY [J]</th>
<th>ZONE/SYS SENSIBLE COOLING RATE {MAXIMUM}[W]</th>
<th>ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</th>
<th>OUTDOOR DRY BULB {AT MAX/MIN} [C]</th>
<th>OUTDOOR WET BULB {AT MAX/MIN} [C]</th>
<th>ZONE TOTAL INTERNAL LATENT GAIN [J]</th>
<th>ZONE TOTAL INTERNAL LATENT GAIN {MAXIMUM}[W]</th>
<th>ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</th>
<th>OUTDOOR DRY BULB {AT MAX/MIN} [C]</th>
<th>OUTDOOR WET BULB {AT MAX/MIN} [C]</th>
</tr>
<tr>
<td>January</td>
<td>281755456.00</td>
<td>1427.84</td>
<td>17-JAN-10:07</td>
<td>8.30</td>
<td>5.48</td>
<td>0.00</td>
<td>0.00</td>
<td>01-JAN-00:15</td>
<td>-4.32</td>
<td>-5.53</td>
</tr>
<tr>
<td>February</td>
<td>306879872.00</td>
<td>1440.59</td>
<td>28-FEB-10:46</td>
<td>11.27</td>
<td>6.67</td>
<td>0.00</td>
<td>0.00</td>
<td>01-FEB-00:15</td>
<td>-3.17</td>
<td>-4.91</td>
</tr>
<tr>
<td>March</td>
<td>419829728.00</td>
<td>1822.13</td>
<td>26-MAR-09:14</td>
<td>3.90</td>
<td>-0.20</td>
<td>0.00</td>
<td>0.00</td>
<td>01-MAR-00:15</td>
<td>-1.40</td>
<td>-2.84</td>
</tr>
<tr>
<td>April</td>
<td>752874688.00</td>
<td>1986.25</td>
<td>29-APR-10:22</td>
<td>21.10</td>
<td>11.44</td>
<td>0.00</td>
<td>0.00</td>
<td>01-APR-00:15</td>
<td>17.12</td>
<td>10.64</td>
</tr>
<tr>
<td>May</td>
<td>0.100670E+10</td>
<td>2163.18</td>
<td>22-MAY-09:45</td>
<td>25.17</td>
<td>15.42</td>
<td>0.00</td>
<td>0.00</td>
<td>01-MAY-00:15</td>
<td>3.75</td>
<td>1.60</td>
</tr>
<tr>
<td>June</td>
<td>0.100822E+10</td>
<td>2129.73</td>
<td>28-JUN-09:45</td>
<td>28.02</td>
<td>22.39</td>
<td>0.00</td>
<td>0.00</td>
<td>01-JUN-00:15</td>
<td>17.30</td>
<td>14.95</td>
</tr>
<tr>
<td>July</td>
<td>0.120671E+10</td>
<td>2312.36</td>
<td>08-JUL-09:00</td>
<td>31.70</td>
<td>23.35</td>
<td>0.00</td>
<td>0.00</td>
<td>01-JUL-00:15</td>
<td>15.60</td>
<td>12.95</td>
</tr>
<tr>
<td>August</td>
<td>0.109213E+10</td>
<td>2352.64</td>
<td>02-AUG-09:45</td>
<td>27.08</td>
<td>20.48</td>
<td>0.00</td>
<td>0.00</td>
<td>01-AUG-00:15</td>
<td>17.20</td>
<td>15.70</td>
</tr>
<tr>
<td>September</td>
<td>0.100619E+10</td>
<td>2453.23</td>
<td>06-SEP-10:15</td>
<td>28.35</td>
<td>20.53</td>
<td>0.00</td>
<td>0.00</td>
<td>01-SEP-00:15</td>
<td>16.75</td>
<td>15.45</td>
</tr>
<tr>
<td>October</td>
<td>771385600.00</td>
<td>2181.25</td>
<td>10-OCT-10:16</td>
<td>15.25</td>
<td>10.12</td>
<td>0.00</td>
<td>0.00</td>
<td>01-OCT-00:15</td>
<td>4.88</td>
<td>3.31</td>
</tr>
<tr>
<td>November</td>
<td>384831744.00</td>
<td>1566.35</td>
<td>11-NOV-10:45</td>
<td>14.00</td>
<td>8.89</td>
<td>0.00</td>
<td>0.00</td>
<td>01-NOV-00:15</td>
<td>14.65</td>
<td>11.75</td>
</tr>
<tr>
<td>December</td>
<td>246930448.00</td>
<td>1306.75</td>
<td>11-DEC-10:07</td>
<td>5.00</td>
<td>1.69</td>
<td>0.00</td>
<td>0.00</td>
<td>01-DEC-00:15</td>
<td>1.80</td>
<td>-0.11</td>
</tr>
<tr>
<td> </td>
<td> </td>
<td> </td>
<td> </td>
<td> </td>
<td> </td>
<td> </td>
<td> </td>
<td> </td>
<td> </td>
<td> </td>
</tr>
<tr>
<td>Annual Sum or Average</td>
<td>0.848444E+10</td>
<td> </td>
<td> </td>
<td> </td>
<td> </td>
<td>0.00</td>
<td> </td>
<td> </td>
<td> </td>
<td> </td>
</tr>
<tr>
<td>Minimum of Months</td>
<td>246930448.00</td>
<td>1306.75</td>
<td> </td>
<td>3.90</td>
<td>-0.20</td>
<td>0.00</td>
<td>0.00</td>
<td> </td>
<td>-4.32</td>
<td>-5.53</td>
</tr>
<tr>
<td>Maximum of Months</td>
<td>0.120671E+10</td>
<td>2453.23</td>
<td> </td>
<td>31.70</td>
<td>23.35</td>
<td>0.00</td>
<td>0.00</td>
<td> </td>
<td>17.30</td>
<td>15.70</td>
</tr>
</table>



### UtilityCost:Tariff

The use of UtilityCost:Tariff objects automatically generates two reports related to the calculation of annual utility costs. The first report is a summary across multiple tariffs and is called the Economics Results Summary report and is shown directly below. After that example is an example of the Tariff report which is created for each of the UtilityCost:Tariff Objects defined in the IDF file  (some columns may be truncated due to page size).

Report: Economics Results Summary Report

For: Entire Facility

Timestamp: 2006-08-29 07:21:57

Annual Cost

<table class="table table-striped">
<tr>
<th> </th>
<th>Facility:Electric</th>
<th>Facility:Gas</th>
<th>Other</th>
<th>Total</th>
</tr>
<tr>
<td>Cost ($)</td>
<td>2269.11</td>
<td>612.08</td>
<td>0.00</td>
<td>2881.19</td>
</tr>
<tr>
<td>Cost per Total Building Area ($/m2)</td>
<td>2.45</td>
<td>0.66</td>
<td>0.00</td>
<td>3.11</td>
</tr>
<tr>
<td>Cost per Net Conditioned Building Area ($/m2)</td>
<td>2.45</td>
<td>0.66</td>
<td>0.00</td>
<td>3.11</td>
</tr>
</table>


 Tariff Summary

<table class="table table-striped">
<tr>
<th> </th>
<th>Selected</th>
<th>Qualified</th>
<th>Meter</th>
<th>Group</th>
<th>Annual Cost</th>
</tr>
<tr>
<td>EXAMPLEA</td>
<td>No</td>
<td>Yes</td>
<td>ELECTRICITY:FACILITY</td>
<td>(none)</td>
<td>2359.48</td>
</tr>
<tr>
<td>EXAMPLEA-GAS</td>
<td>Yes</td>
<td>Yes</td>
<td>GAS:FACILITY</td>
<td>(none)</td>
<td>612.08</td>
</tr>
<tr>
<td>EXAMPLEAWITHVARIABLEMONTHLYCHARGE</td>
<td>No</td>
<td>Yes</td>
<td>ELECTRICITY:FACILITY</td>
<td>(none)</td>
<td>2407.36</td>
</tr>
<tr>
<td>EXAMPLEB</td>
<td>No</td>
<td>Yes</td>
<td>ELECTRICITY:FACILITY</td>
<td>(none)</td>
<td>2668.34</td>
</tr>
<tr>
<td>EXAMPLEC</td>
<td>No</td>
<td>Yes</td>
<td>ELECTRICITY:FACILITY</td>
<td>(none)</td>
<td>3017.45</td>
</tr>
<tr>
<td>EXAMPLED</td>
<td>Yes</td>
<td>Yes</td>
<td>ELECTRICITY:FACILITY</td>
<td>(none)</td>
<td>2269.11</td>
</tr>
<tr>
<td>EXAMPLEDWITHRATCHET</td>
<td>No</td>
<td>Yes</td>
<td>ELECTRICITY:FACILITY</td>
<td>(none)</td>
<td>3745.90</td>
</tr>
<tr>
<td>EXAMPLEE</td>
<td>No</td>
<td>Yes</td>
<td>ELECTRICITY:FACILITY</td>
<td>(none)</td>
<td>3766.76</td>
</tr>
<tr>
<td>EXAMPLEF</td>
<td>No</td>
<td>Yes</td>
<td>ELECTRICITY:FACILITY</td>
<td>(none)</td>
<td>3512.12</td>
</tr>
<tr>
<td>EXAMPLEFMC</td>
<td>No</td>
<td>Yes</td>
<td>ELECTRICITY:FACILITY</td>
<td>(none)</td>
<td>3512.12</td>
</tr>
<tr>
<td>EXAMPLEG</td>
<td>No</td>
<td>Yes</td>
<td>ELECTRICITY:FACILITY</td>
<td>(none)</td>
<td>3866.91</td>
</tr>
</table>



The following is an example of the Tariff report which is created for each of the UtilityCost:Tariff objects defined in the file.

Report: Tariff Report

For: EXAMPLEA

Timestamp: 2006-08-29 07:21:57

<table class="table table-striped">
<tr>
<th> </th>
<th>Parameter</th>
</tr>
<tr>
<td>Meter</td>
<td>ELECTRICITY:FACILITY</td>
</tr>
<tr>
<td>Selected</td>
<td>No</td>
</tr>
<tr>
<td>Group</td>
<td>(none)</td>
</tr>
<tr>
<td>Qualified</td>
<td>Yes</td>
</tr>
<tr>
<td>Disqualifier</td>
<td>n/a</td>
</tr>
<tr>
<td>Computation</td>
<td>automatic</td>
</tr>
<tr>
<td>Units</td>
<td>kWh</td>
</tr>
</table>


 Categories

<table class="table table-striped">
<tr>
<th> </th>
<th>Jan</th>
<th>Feb</th>
<th>Mar</th>
<th>Apr</th>
<th>May</th>
<th>Jun</th>
<th>Jul</th>
<th>Aug</th>
<th>Sep</th>
<th>Oct</th>
<th>Nov</th>
<th>Dec</th>
<th>Sum</th>
<th>Max</th>
</tr>
<tr>
<td>EnergyCharges</td>
<td>181.84</td>
<td>159.97</td>
<td>170.98</td>
<td>178.85</td>
<td>207.28</td>
<td>207.97</td>
<td>249.10</td>
<td>234.09</td>
<td>202.57</td>
<td>191.20</td>
<td>169.19</td>
<td>176.34</td>
<td>2329.36</td>
<td>249.10</td>
</tr>
<tr>
<td>DemandCharges</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>ServiceCharges</td>
<td>2.51</td>
<td>2.51</td>
<td>2.51</td>
<td>2.51</td>
<td>2.51</td>
<td>2.51</td>
<td>2.51</td>
<td>2.51</td>
<td>2.51</td>
<td>2.51</td>
<td>2.51</td>
<td>2.51</td>
<td>30.12</td>
<td>2.51</td>
</tr>
<tr>
<td>Basis</td>
<td>184.35</td>
<td>162.48</td>
<td>173.49</td>
<td>181.36</td>
<td>209.79</td>
<td>210.48</td>
<td>251.61</td>
<td>236.60</td>
<td>205.08</td>
<td>193.71</td>
<td>171.70</td>
<td>178.85</td>
<td>2359.48</td>
<td>251.61</td>
</tr>
<tr>
<td>Adjustment</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Surcharge</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Subtotal</td>
<td>184.35</td>
<td>162.48</td>
<td>173.49</td>
<td>181.36</td>
<td>209.79</td>
<td>210.48</td>
<td>251.61</td>
<td>236.60</td>
<td>205.08</td>
<td>193.71</td>
<td>171.70</td>
<td>178.85</td>
<td>2359.48</td>
<td>251.61</td>
</tr>
<tr>
<td>Taxes</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Total</td>
<td>184.35</td>
<td>162.48</td>
<td>173.49</td>
<td>181.36</td>
<td>209.79</td>
<td>210.48</td>
<td>251.61</td>
<td>236.60</td>
<td>205.08</td>
<td>193.71</td>
<td>171.70</td>
<td>178.85</td>
<td>2359.48</td>
<td>251.61</td>
</tr>
</table>


 Charges

<table class="table table-striped">
<tr>
<th> </th>
<th>Jan</th>
<th>Feb</th>
<th>Mar</th>
<th>Apr</th>
<th>May</th>
<th>Jun</th>
<th>Jul</th>
<th>Aug</th>
<th>Sep</th>
<th>Oct</th>
<th>Nov</th>
<th>Dec</th>
<th>Sum</th>
<th>Max</th>
<th>Category</th>
</tr>
<tr>
<td>FLATENERGYCHARGE</td>
<td>181.84</td>
<td>159.97</td>
<td>170.98</td>
<td>178.85</td>
<td>207.28</td>
<td>207.97</td>
<td>249.10</td>
<td>234.09</td>
<td>202.57</td>
<td>191.20</td>
<td>169.19</td>
<td>176.34</td>
<td>2329.36</td>
<td>249.10</td>
<td>none</td>
</tr>
</table>


 Ratchets

<table class="table table-striped">
<tr>
<th> </th>
<th>Jan</th>
<th>Feb</th>
<th>Mar</th>
<th>Apr</th>
<th>May</th>
<th>Jun</th>
<th>Jul</th>
<th>Aug</th>
<th>Sep</th>
<th>Oct</th>
<th>Nov</th>
<th>Dec</th>
<th>Sum</th>
<th>Max</th>
</tr>
</table>


 Qualifies

<table class="table table-striped">
<tr>
<th> </th>
<th>Jan</th>
<th>Feb</th>
<th>Mar</th>
<th>Apr</th>
<th>May</th>
<th>Jun</th>
<th>Jul</th>
<th>Aug</th>
<th>Sep</th>
<th>Oct</th>
<th>Nov</th>
<th>Dec</th>
<th>Sum</th>
<th>Max</th>
</tr>
</table>


 Native Variables

<table class="table table-striped">
<tr>
<th> </th>
<th>Jan</th>
<th>Feb</th>
<th>Mar</th>
<th>Apr</th>
<th>May</th>
<th>Jun</th>
<th>Jul</th>
<th>Aug</th>
<th>Sep</th>
<th>Oct</th>
<th>Nov</th>
<th>Dec</th>
<th>Sum</th>
<th>Max</th>
</tr>
<tr>
<td>TotalEnergy</td>
<td>3285.70</td>
<td>2890.52</td>
<td>3089.52</td>
<td>3231.79</td>
<td>3745.42</td>
<td>3757.86</td>
<td>4501.09</td>
<td>4229.79</td>
<td>3660.28</td>
<td>3454.82</td>
<td>3057.13</td>
<td>3186.33</td>
<td>42090.24</td>
<td>4501.09</td>
</tr>
<tr>
<td>TotalDemand</td>
<td>12.52</td>
<td>12.53</td>
<td>12.53</td>
<td>14.53</td>
<td>17.40</td>
<td>20.71</td>
<td>21.08</td>
<td>19.50</td>
<td>18.63</td>
<td>15.53</td>
<td>12.90</td>
<td>12.55</td>
<td>190.42</td>
<td>21.08</td>
</tr>
<tr>
<td>PeakEnergy</td>
<td>3285.70</td>
<td>2890.52</td>
<td>3089.52</td>
<td>3231.79</td>
<td>3745.42</td>
<td>3757.86</td>
<td>4501.09</td>
<td>4229.79</td>
<td>3660.28</td>
<td>3454.82</td>
<td>3057.13</td>
<td>3186.33</td>
<td>42090.24</td>
<td>4501.09</td>
</tr>
<tr>
<td>PeakDemand</td>
<td>12.52</td>
<td>12.53</td>
<td>12.53</td>
<td>14.53</td>
<td>17.40</td>
<td>20.71</td>
<td>21.08</td>
<td>19.50</td>
<td>18.63</td>
<td>15.53</td>
<td>12.90</td>
<td>12.55</td>
<td>190.42</td>
<td>21.08</td>
</tr>
<tr>
<td>ShoulderEnergy</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>ShoulderDemand</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>OffPeakEnergy</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>OffPeakDemand</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>MidPeakEnergy</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>MidPeakDemand</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>PeakExceedsOffPeak</td>
<td>12.52</td>
<td>12.53</td>
<td>12.53</td>
<td>14.53</td>
<td>17.40</td>
<td>20.71</td>
<td>21.08</td>
<td>19.50</td>
<td>18.63</td>
<td>15.53</td>
<td>12.90</td>
<td>12.55</td>
<td>190.42</td>
<td>21.08</td>
</tr>
<tr>
<td>OffPeakExceedsPeak</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>PeakExceedsMidPeak</td>
<td>12.52</td>
<td>12.53</td>
<td>12.53</td>
<td>14.53</td>
<td>17.40</td>
<td>20.71</td>
<td>21.08</td>
<td>19.50</td>
<td>18.63</td>
<td>15.53</td>
<td>12.90</td>
<td>12.55</td>
<td>190.42</td>
<td>21.08</td>
</tr>
<tr>
<td>MidPeakExceedsPeak</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>PeakExceedsShoulder</td>
<td>12.52</td>
<td>12.53</td>
<td>12.53</td>
<td>14.53</td>
<td>17.40</td>
<td>20.71</td>
<td>21.08</td>
<td>19.50</td>
<td>18.63</td>
<td>15.53</td>
<td>12.90</td>
<td>12.55</td>
<td>190.42</td>
<td>21.08</td>
</tr>
<tr>
<td>ShoulderExceedsPeak</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>IsWinter</td>
<td>1.00</td>
<td>1.00</td>
<td>1.00</td>
<td>1.00</td>
<td>1.00</td>
<td>1.00</td>
<td>1.00</td>
<td>1.00</td>
<td>1.00</td>
<td>1.00</td>
<td>1.00</td>
<td>1.00</td>
<td>12.00</td>
<td>1.00</td>
</tr>
<tr>
<td>IsNotWinter</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>IsSpring</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>IsNotSpring</td>
<td>1.00</td>
<td>1.00</td>
<td>1.00</td>
<td>1.00</td>
<td>1.00</td>
<td>1.00</td>
<td>1.00</td>
<td>1.00</td>
<td>1.00</td>
<td>1.00</td>
<td>1.00</td>
<td>1.00</td>
<td>12.00</td>
<td>1.00</td>
</tr>
<tr>
<td>IsSummer</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>IsNotSummer</td>
<td>1.00</td>
<td>1.00</td>
<td>1.00</td>
<td>1.00</td>
<td>1.00</td>
<td>1.00</td>
<td>1.00</td>
<td>1.00</td>
<td>1.00</td>
<td>1.00</td>
<td>1.00</td>
<td>1.00</td>
<td>12.00</td>
<td>1.00</td>
</tr>
<tr>
<td>IsAutumn</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>IsNotAutumn</td>
<td>1.00</td>
<td>1.00</td>
<td>1.00</td>
<td>1.00</td>
<td>1.00</td>
<td>1.00</td>
<td>1.00</td>
<td>1.00</td>
<td>1.00</td>
<td>1.00</td>
<td>1.00</td>
<td>1.00</td>
<td>12.00</td>
<td>1.00</td>
</tr>
<tr>
<td>PeakAndShoulderEnergy</td>
<td>3285.70</td>
<td>2890.52</td>
<td>3089.52</td>
<td>3231.79</td>
<td>3745.42</td>
<td>3757.86</td>
<td>4501.09</td>
<td>4229.79</td>
<td>3660.28</td>
<td>3454.82</td>
<td>3057.13</td>
<td>3186.33</td>
<td>42090.24</td>
<td>4501.09</td>
</tr>
<tr>
<td>PeakAndShoulderDemand</td>
<td>12.52</td>
<td>12.53</td>
<td>12.53</td>
<td>14.53</td>
<td>17.40</td>
<td>20.71</td>
<td>21.08</td>
<td>19.50</td>
<td>18.63</td>
<td>15.53</td>
<td>12.90</td>
<td>12.55</td>
<td>190.42</td>
<td>21.08</td>
</tr>
<tr>
<td>PeakAndMidPeakEnergy</td>
<td>3285.70</td>
<td>2890.52</td>
<td>3089.52</td>
<td>3231.79</td>
<td>3745.42</td>
<td>3757.86</td>
<td>4501.09</td>
<td>4229.79</td>
<td>3660.28</td>
<td>3454.82</td>
<td>3057.13</td>
<td>3186.33</td>
<td>42090.24</td>
<td>4501.09</td>
</tr>
<tr>
<td>PeakAndMidPeakDemand</td>
<td>12.52</td>
<td>12.53</td>
<td>12.53</td>
<td>14.53</td>
<td>17.40</td>
<td>20.71</td>
<td>21.08</td>
<td>19.50</td>
<td>18.63</td>
<td>15.53</td>
<td>12.90</td>
<td>12.55</td>
<td>190.42</td>
<td>21.08</td>
</tr>
<tr>
<td>ShoulderAndOffPeakEnergy</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>ShoulderAndOffPeakDemand</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>PeakAndOffPeakEnergy</td>
<td>3285.70</td>
<td>2890.52</td>
<td>3089.52</td>
<td>3231.79</td>
<td>3745.42</td>
<td>3757.86</td>
<td>4501.09</td>
<td>4229.79</td>
<td>3660.28</td>
<td>3454.82</td>
<td>3057.13</td>
<td>3186.33</td>
<td>42090.24</td>
<td>4501.09</td>
</tr>
<tr>
<td>PeakAndOffPeakDemand</td>
<td>12.52</td>
<td>12.53</td>
<td>12.53</td>
<td>14.53</td>
<td>17.40</td>
<td>20.71</td>
<td>21.08</td>
<td>19.50</td>
<td>18.63</td>
<td>15.53</td>
<td>12.90</td>
<td>12.55</td>
<td>190.42</td>
<td>21.08</td>
</tr>
</table>


 Other Variables

<table class="table table-striped">
<tr>
<th> </th>
<th>Jan</th>
<th>Feb</th>
<th>Mar</th>
<th>Apr</th>
<th>May</th>
<th>Jun</th>
<th>Jul</th>
<th>Aug</th>
<th>Sep</th>
<th>Oct</th>
<th>Nov</th>
<th>Dec</th>
<th>Sum</th>
<th>Max</th>
</tr>
<tr>
<td>NotIncluded</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
</table>


 Computation - Automatic
 FLATENERGYCHARGE FROM TotalEnergy
 EnergyCharges SUM FLATENERGYCHARGE
 Basis SUM EnergyCharges DemandCharges ServiceCharges
 Subtotal SUM Basis Adjustment Surcharge
 Total SUM Subtotal Taxes

### Construction Cost Estimate Summary

The Construction Cost Estimate Summary report shows the details of a simplified cost estimate of the building along with a comparison with reference building costs entered by the user. An example of the Construction Cost Estimate Summary report is shown below.

Construction Cost Estimate Summary

<table class="table table-striped">
<tr>
<th> </th>
<th>Reference Bldg.</th>
<th>Current Bldg. Model</th>
<th>Difference</th>
</tr>
<tr>
<td>Line Item SubTotal ($)</td>
<td>665082.04</td>
<td>720964.07</td>
<td>55882.03</td>
</tr>
<tr>
<td>Misc. Costs ($)</td>
<td>928979.09</td>
<td>928979.09</td>
<td>0.00</td>
</tr>
<tr>
<td>Regional Adjustment ($)</td>
<td>216792.31</td>
<td>224392.27</td>
<td>7599.96</td>
</tr>
<tr>
<td>Design Fee ($)</td>
<td>108651.21</td>
<td>149946.83</td>
<td>41295.63</td>
</tr>
<tr>
<td>Contractor Fee ($)</td>
<td>126759.74</td>
<td>131203.48</td>
<td>4443.74</td>
</tr>
<tr>
<td>Contigency ($)</td>
<td>181085.34</td>
<td>187433.54</td>
<td>6348.20</td>
</tr>
<tr>
<td>Permits, Bonds, Insurance ($)</td>
<td>0.00</td>
<td>0.00</td>
<td>0.00</td>
</tr>
<tr>
<td>Commissioning ($)</td>
<td>9054.27</td>
<td>18743.35</td>
<td>9689.09</td>
</tr>
<tr>
<td>Cost Estimate Total ($)</td>
<td>2236404.00</td>
<td>2361662.65</td>
<td>125258.65</td>
</tr>
<tr>
<td>Cost Per Conditioned Building Area ($/m2)</td>
<td>1203.69</td>
<td>1271.11</td>
<td>67.42</td>
</tr>
</table>



 Cost Line Item Details

<table class="table table-striped">
<tr>
<th> </th>
<th>Line No.</th>
<th>Item Name</th>
<th>Quantity.</th>
<th>Units</th>
<th>$ per Qty.</th>
<th>SubTotal $</th>
</tr>
<tr>
<td>--</td>
<td>1</td>
<td>EXTERIOR WALLS</td>
<td>627.57</td>
<td>m2</td>
<td>168.64</td>
<td>105832.65</td>
</tr>
<tr>
<td>--</td>
<td>2</td>
<td>INTERIOR WALLS</td>
<td>854.18</td>
<td>m2</td>
<td>31.16</td>
<td>26616.23</td>
</tr>
<tr>
<td>--</td>
<td>3</td>
<td>ROOF</td>
<td>1857.96</td>
<td>m2</td>
<td>104.69</td>
<td>194509.64</td>
</tr>
<tr>
<td>--</td>
<td>4</td>
<td>GROUND FLR SLAB</td>
<td>1857.96</td>
<td>m2</td>
<td>56.06</td>
<td>104157.14</td>
</tr>
<tr>
<td>--</td>
<td>5</td>
<td>ACOUSTICAL DROP CEILINGS</td>
<td>1857.96</td>
<td>m2</td>
<td>23.79</td>
<td>44200.83</td>
</tr>
<tr>
<td>--</td>
<td>6</td>
<td>QUAD HIGH SHGC SUPERWINDOWS</td>
<td>226.22</td>
<td>m2</td>
<td>687.84</td>
<td>155604.96</td>
</tr>
<tr>
<td>--</td>
<td>7</td>
<td>QUAD LOW SHGC SUPERWINDOWS</td>
<td>42.68</td>
<td>m2</td>
<td>687.84</td>
<td>29359.55</td>
</tr>
<tr>
<td>--</td>
<td>8</td>
<td>CENTRAL CHILLER</td>
<td>153.48</td>
<td>kW (tot cool cap.)</td>
<td>340.00</td>
<td>52183.09</td>
</tr>
<tr>
<td>--</td>
<td>9</td>
<td>CONTINUOUS AIR BARRIER</td>
<td>1.00</td>
<td>Ea.</td>
<td>8500.00</td>
<td>8500.00</td>
</tr>
<tr>
<td>Line Item SubTotal</td>
<td>--</td>
<td>--</td>
<td>--</td>
<td>--</td>
<td>--</td>
<td>720964.07</td>
</tr>
</table>

### XML Tabular Output

The tables discussed in this section can also be output in an XML format that may be easier for some other programs to extract specific results. An excerpt of the XML file format is shown below. This report presents the same output results as the other tabular report formats but using XML tags.



&lt;?xml version="1.0"?&gt;

&lt;EnergyPlusTabularReports&gt;

  &lt;BuildingName&gt;NONE&lt;/BuildingName&gt;

  &lt;EnvironmentName&gt;Chicago Ohare Intl Ap IL USA TMY3 WMO\#=725300&lt;/EnvironmentName&gt;

  &lt;WeatherFileLocationTitle&gt;Chicago Ohare Intl Ap IL USA TMY3 WMO\#=725300&lt;/WeatherFileLocationTitle&gt;

  &lt;ProgramVersion&gt;EnergyPlus, Version 8.0, YMD=2013.02.18 15:50&lt;/ProgramVersion&gt;

  &lt;SimulationTimestamp&gt;

    &lt;Date&gt;

      2013-02-18

    &lt;/Date&gt;

    &lt;Time&gt;

      15:50:33

    &lt;/Time&gt;

  &lt;/SimulationTimestamp&gt;





&lt;AnnualBuildingUtilityPerformanceSummary&gt;

  &lt;for&gt;Entire Facility&lt;/for&gt;

  &lt;SiteAndSourceEnergy&gt;

    &lt;name&gt;TotalSiteEnergy&lt;/name&gt;

    &lt;TotalEnergy units="kBtu"&gt;200671.97&lt;/TotalEnergy&gt;

    &lt;EnergyPerTotalBuildingArea units="kBtu/ft2"&gt;143.32&lt;/EnergyPerTotalBuildingArea&gt;

    &lt;EnergyPerConditionedBuildingArea units="kBtu/ft2"&gt;143.32&lt;/EnergyPerConditionedBuildingArea&gt;

  &lt;/SiteAndSourceEnergy&gt;

  &lt;SiteAndSourceEnergy&gt;

    &lt;name&gt;NetSiteEnergy&lt;/name&gt;

    &lt;TotalEnergy units="kBtu"&gt;200671.97&lt;/TotalEnergy&gt;

    &lt;EnergyPerTotalBuildingArea units="kBtu/ft2"&gt;143.32&lt;/EnergyPerTotalBuildingArea&gt;

    &lt;EnergyPerConditionedBuildingArea units="kBtu/ft2"&gt;143.32&lt;/EnergyPerConditionedBuildingArea&gt;

  &lt;/SiteAndSourceEnergy&gt;

  &lt;SiteAndSourceEnergy&gt;

    &lt;name&gt;TotalSourceEnergy&lt;/name&gt;

    &lt;TotalEnergy units="kBtu"&gt;442504.19&lt;/TotalEnergy&gt;

    &lt;EnergyPerTotalBuildingArea units="kBtu/ft2"&gt;316.04&lt;/EnergyPerTotalBuildingArea&gt;

    &lt;EnergyPerConditionedBuildingArea units="kBtu/ft2"&gt;316.04&lt;/EnergyPerConditionedBuildingArea&gt;

  &lt;/SiteAndSourceEnergy&gt;

  &lt;SiteAndSourceEnergy&gt;

    &lt;name&gt;NetSourceEnergy&lt;/name&gt;

    &lt;TotalEnergy units="kBtu"&gt;397810.98&lt;/TotalEnergy&gt;

    &lt;EnergyPerTotalBuildingArea units="kBtu/ft2"&gt;284.12&lt;/EnergyPerTotalBuildingArea&gt;

    &lt;EnergyPerConditionedBuildingArea units="kBtu/ft2"&gt;284.12&lt;/EnergyPerConditionedBuildingArea&gt;

  &lt;/SiteAndSourceEnergy&gt;



*An actual file will be much longer than this example but follows this format.*

readvars.rvaudit
----------------

This file is available from standard EnergyPlus runs (batch file, EP-Launch, etc) where the included utility “ReadVarsESO” is used to create .csv or other delimited files. It shows what steps were taken during the read vars run(s) – in standard EnergyPlus runs there are two: one for the .eso file and one for the .mtr file. Contents might be:

Mon 04/02/2007 19:34:17.09 ReadVars

 ReadVarsESO

 processing:eplusout.inp

 input file:eplusout.eso

 output file:eplusout.csv

 found/finding:

     1 Outdoor Dry Bulb

     6 Zone/Sys Air Temperature

     6 Zone/Sys Sensible Cooling Rate

     6 Zone/Sys Sensible Heating Rate

     6 Total Water Heating Coil Rate

     1 Total Water Cooling Coil Rate

     1 Sensible Water Cooling Coil Rate

     2 Plant Loop Cooling Demand

     2 Plant Loop Heating Demand

     1 Boiler Gas Consumption Rate

     1 Boiler Heating Output Rate

     1 Chiller Electric Power

     1 Chiller Evap Heat Trans Rate

     1 Chiller Evap Water Inlet Temp

     1 Chiller Evap Water Outlet Temp

     1 Chiller Evap Water Mass Flow Rate

     1 Chiller Cond Heat Trans Rate

     0 Chiller Cond Water Inlet Temp

     0 Chiller Cond Water Outlet Temp

     0 Chiller Cond Water Mass Flow Rate

     2 Pump Mass Flow Rate

     2 Pump Outlet Temp

 ReadVars Run Time=00hr 00min  1.78sec

 ReadVarsESO program completed successfully.

 ReadVarsESO

 processing:test.mvi

 input file:eplusout.mtr

 output file:eplusmtr.csv

 getting all vars from:eplusout.mtr

 ReadVars Run Time=00hr 00min  0.00sec

 ReadVarsESO program completed successfully.

eplusout.svg
------------

This is a Scalable Vector Graphics (SVG) file that shows a diagram of the HVAC system from the inputs of the simulation. The diagram is generated for most HVAC systems but a few valid HVAC configurations cannot be displayed correctly. The SVG file is generated by the HVAC Diagram utility that is included with EnergyPlus and is run automatically when using EP-Launch.

The SVG format is a graphics format that includes a descriptions of lines, boxes, text, etc. set in a two dimensional perspective. To learn more about the SVG format see:

http://www.w3.org/Graphics/SVG/

Several viewers are available so that you can view these files including plug-ins for Internet Explorer by Adobe and Corel. The Adobe SVG plug in can be found at:

http://www.adobe.com/svg/viewer/install/

But many different viewers are available and links are shown at:

http://www.svgi.org/

An example of a diagram generated by HVAC Diagram is shown



![](OutputDetailsAndExamples/media/image023.jpg)

A close up of one part of this diagram is shown below

![](OutputDetailsAndExamples/media/image024.jpg)

The SVG file format is an XML based format so it is text based. The diagram shown above is shown below in text (reduced).

&lt;?xml version="1.0" standalone="no"?&gt;

&lt;!DOCTYPE svg&gt;

&lt;svg width="250mm" height="200mm" viewBox="0 0   3200    1500" xmlns:ev="http://www.w3.org/2001/xml-events" xmlns:xlink="http://www.w3.org/1999/xlink" xmlns="http://www.w3.org/2000/svg" preserveAspectRatio="xMidYMid meet" zoomAndPan="magnify"&gt;

&lt;g font-family="Verdana" font-size="8"&gt;

  &lt;line x1="  2400" y1="   470" x2="  2100" y2="    30" style="stroke:linen ;"/&gt;

  &lt;line x1="  2400" y1="   510" x2="  2100" y2="    70" style="stroke:linen ;"/&gt;

  &lt;line x1="  2400" y1="   550" x2="  2100" y2="   110" style="stroke:linen ;"/&gt;

  &lt;line x1="  2400" y1="   590" x2="  2100" y2="   150" style="stroke:linen ;"/&gt;

  &lt;line x1="  2400" y1="   630" x2="  2100" y2="   190" style="stroke:linen ;"/&gt;

  &lt;line x1="  2400" y1="   670" x2="   900" y2="    30" style="stroke:linen ;"/&gt;

  &lt;line x1="  2050" y1="   830" x2="   600" y2="    30" style="stroke:linen ;"/&gt;

  &lt;line x1="   300" y1="    30" x2="   550" y2="   950" style="stroke:linen ;"/&gt;

  &lt;line x1="   800" y1="   790" x2="  2050" y2="   310" style="stroke:linen ;"/&gt;

  &lt;rect x="   200" y="   940" width="   200" height="    20" style="fill:snow; stroke: Black;"/&gt;     1

  &lt;text x="   202" y="   953" startOffset="0"&gt;OUTSIDE AIR INLET NODE LIST&lt;/text&gt;

  &lt;rect x="  2300" y="    20" width="   200" height="    20" style="fill:chartreuse; stroke: Black;"/&gt;     2

  &lt;text x="  2302" y="    33" startOffset="0"&gt;ZN1\_S\_SPACE\_1&lt;/text&gt;

  &lt;rect x="  1400" y="    20" width="   200" height="    20" style="fill:wheat; stroke: Black;"/&gt;     7

  &lt;text x="  1402" y="    33" startOffset="0"&gt;VAV SYS 1 ZONE SPLITTER&lt;/text&gt;

  &lt;rect x="  1700" y="    20" width="   200" height="    20" style="fill:wheat; stroke: Black;"/&gt;     8

  &lt;text x="  1702" y="    33" startOffset="0"&gt;ZN1\_S\_SPACE\_1 VAV REHEAT&lt;/text&gt;

&lt;reduced&gt;

  &lt;line x1="  1600" y1="    30" x2="  1700" y2="    30" style="stroke: Black;"/&gt;

  &lt;line x1="  1600" y1="    30" x2="  1700" y2="    70" style="stroke: Black;"/&gt;

  &lt;line x1="  1600" y1="    30" x2="  1700" y2="   110" style="stroke: Black;"/&gt;

  &lt;line x1="  1600" y1="    30" x2="  1700" y2="   150" style="stroke: Black;"/&gt;

  &lt;line x1="  1600" y1="    30" x2="  1700" y2="   190" style="stroke: Black;"/&gt;

  &lt;line x1="  1900" y1="    30" x2="  2000" y2="    30" style="stroke: Black;"/&gt;

  &lt;line x1="  1900" y1="    70" x2="  2000" y2="    70" style="stroke: Black;"/&gt;

  &lt;line x1="  1900" y1="   110" x2="  2000" y2="   110" style="stroke: Black;"/&gt;

&lt;reduced&gt;

  &lt;text x="   200" y="  1000" startOffset="0"&gt;Unused Non-Parent Objects:&lt;/text&gt;

  &lt;text x="   220" y="  1020" startOffset="0"&gt;VAV SYS 1 SUPPLY AIR TEMP MANAGER&lt;/text&gt;

  &lt;text x="   220" y="  1040" startOffset="0"&gt;VAV SYS 1 HEATING COIL AIR TEMP MANAGER&lt;/text&gt;

  &lt;text x="   220" y="  1060" startOffset="0"&gt;CHILLER PLANT CHW TEMP MANAGER&lt;/text&gt;

  &lt;text x="   220" y="  1080" startOffset="0"&gt;BOILER PLANT HW TEMP MANAGER&lt;/text&gt;

  &lt;text x="   220" y="  1100" startOffset="0"&gt;VAV SYS 1 COOLING COIL AIR TEMP MANAGER&lt;/text&gt;

  &lt;text x="   220" y="  1120" startOffset="0"&gt;VAV SYS 1 MIXED AIR TEMP MANAGER&lt;/text&gt;

  &lt;text x="   220" y="  1140" startOffset="0"&gt;VAV SYS 1 COOLING COIL CONTROLLER&lt;/text&gt;

  &lt;text x="   220" y="  1160" startOffset="0"&gt;VAV SYS 1 HEATING COIL CONTROLLER&lt;/text&gt;

  &lt;text x="   220" y="  1180" startOffset="0"&gt;VAV SYS 1 OA CONTROLLER&lt;/text&gt;

  &lt;text x="   200" y="  1220" startOffset="0"&gt;

The following are not supported:  objects related to controls, DIRECT AIR, or  PURCHASED AIR&lt;/text&gt;

&lt;/g&gt;

&lt;/svg&gt;



eplusout.sci
------------

This is the surface cost information report. This report file is obtained by including the following in the input file:

**Output:Surfaces:List, CostInfo;**

The intent is to make available a separate file that lists the unique surfaces and their construction types for potential use in external calculations that need to estimate the cost of construction. Note that such cost estimating can now also be performed internal to EnergyPlus using Cost Estimate objects. The listing can also be used to check that the input for surfaces is producing the expected areas (although the DXF is probably more useful for such checking).

The output file contains a list of the unique surfaces and their net and gross areas. The area information is calculated by EnergyPlus from the vertices entered for individual surfaces. The net area is the area remaining after the areas of subsurfaces are subtracted. The file contains six columns of comma-separate-data as shown in the following table:



<table class="table table-striped">
<tr>
<th>Column</th>
<th>Description</th>
</tr>
<tr>
<td>1</td>
<td>Integer counter for surfaces. The surfaces are listed in the order that they are stored internally in EnergyPlus. Note that in this report, the algorithms sort out and exclude duplicate surfaces that are entered for the interior partitions between adjacent thermal zones. Therefore the list is usually not consecutive.</td>
</tr>
<tr>
<td>2</td>
<td>The name of the surface entered by the user</td>
</tr>
<tr>
<td>3</td>
<td>The name of the construction for the surface entered by the user</td>
</tr>
<tr>
<td>4</td>
<td>The type of the surface (e.g. wall, roof, floor, window …)</td>
</tr>
<tr>
<td>5</td>
<td>The net area of the surface in m<sup>2</sup></td>
</tr>
<tr>
<td>6</td>
<td>The gross area of the surface in m<sup>2</sup></td>
</tr>
</table>

eplusout.wrl
------------

The VRML output report file is formatted according to the “Virtual Reality Modeling Language” standard rules for representing building type surfaces. The file can be used in several inexpensive, shareware or freeware viewers. There are a variety of stand alone and viewers integrated within browsers. A good list of viewers can be found at:

http://cic.nist.gov/vrml/vbdetect.html

This site detects what, if any, VRML plugin is installed in your browser as well as gives a list of active ones with links to their sites.

This file is generated when the following line is included in the IDF.

**Output:Surfaces:Drawing, VRML;**

In addition, like the DXF output, you can ask it to triangulate (algorithm within EnergyPlus) surfaces with &gt;4 sides:

**Output:Surfaces:Drawing, VRML, Triangulate 3dface;**

Most viewers will illustrate a solid model by default:

![5zone](OutputDetailsAndExamples/media/image025.jpg)

Figure 10. VRML output - solid model

With some/many viewers, you can also see a wireframe model; some will even fill this model. Also, viewers can triangulate any surface that isn’t labeled as “convex” by the software writing the file (i.e. EnergyPlus). However, this triangulation may not be correct so you may wish to do it from within EnergyPlus as illustrated above.

A wireframe model of the same building as above is:

![5zonewire](OutputDetailsAndExamples/media/image026.jpg)

Figure 11. VRML output - wireframe model

The actual file produced is a text file. EnergyPlus adds some comments, such as the list of zone names and surface names before each coordinate specification. The line/solid colors are set as Floor, Wall, etc. so the file is somewhat readable.

```
#VRML V2.0 utf8
WorldInfo {
   title "Building - Building"
   info ["EnergyPlus Program Version EnergyPlus <version>, 9/14/2006 1:31 PM"]
}
# Zone Names
# Zone=1:PLENUM-1
# Zone=2:SPACE1-1
# Zone=3:SPACE2-1
# Zone=4:SPACE3-1
# Zone=5:SPACE4-1
# Zone=6:SPACE5-1
Shape {
appearance DEF FLOOR Appearance {
material Material { diffuseColor 0.502 0.502 0.502 }
}
}
```

```
# PLENUM-1:WALL-1PF
Shape {
appearance USE WALL
geometry IndexedFaceSet {
solid TRUE
coord DEF Surf5 Coordinate {
point [
        0.00000         0.00000         3.00000,
        0.00000         0.00000         2.40000,
       26.41377       -15.25000         2.40000,
       26.41377       -15.25000         3.00000,
]
}
coordIndex [
 0 1 2 3 -1
]
ccw TRUE
solid TRUE
}
}
```

```
# PLENUM-1:WALL-1PR
Shape {
appearance USE WALL
geometry IndexedFaceSet {
solid TRUE
coord DEF Surf6 Coordinate {
point [
       26.41377       -15.25000         3.00000,
       26.41377       -15.25000         2.40000,
       34.01377        -2.08641         2.40000,
       34.01377        -2.08641         3.00000,
]
}
coordIndex [
 0 1 2 3 -1
]
ccw TRUE
solid TRUE
}
}
```

Delight output files
--------------------

### eplusout.delightin

Following completion of an EnergyPlus run that includes Daylighting:DElight objects, an ASCII text file created during the run is given a file name that consists of the project name appended with DElight.in (e.g., MyProjectDElight.in).

This text file is a formatted DElight input file that was created from the EnergyPlus input data relevant to a DElight simulation. This file can be manually reviewed to determine the exact data that were transformed from EnergyPlus into DElight input.

### eplusout.delightout

Following completion of an EnergyPlus run that includes Daylighting:DElight objects, an ASCII text file created during the run is given a file name that consists of the project name appended with DElight.out (e.g., MyProjectDElight.out).

This text file is a formatted DElight output file that was generated by the DElight simulation engine following the pre-processing daylight factors calculation. This file can be manually reviewed to see the results of these calculations. The file contains an echo of DElight input data, as well as the results of intermediate calculations such as geometrical transformations, surface gridding, and daylight factors, including the following.

**Surface Data**

- Vertex coordinates in the Building coordinate system. Search for the string “BldgSystem\_Surface\_Vertices” within the output file.

- Exterior face luminance values under overcast skies, and for each sun position under clear skies. Search for the string “Surface Exterior Luminance” within the output file.

- Common data for radiosity nodal patches for each surface including Area and Number of Nodes. Search for the string “Surface\_Node\_Area” within the output file.

- Individual data for radiosity nodal patches for each node on each surface including: building coordinate system coordinates; direct and total luminance values under overcast skies, and for each sun position under clear skies. Search for the string “BldgSystem\_Node\_Coordinates” within the output file.

**Reference Point Data**

- Illuminance values from the daylighting factors preprocessor for overcast skies, and for each sun position under clear skies.

- Daylight Factor values from the daylighting factors preprocessor for overcast skies, and for each sun position under clear skies.

- NOTE: The Monthly Average data for Daylight Illuminances and Electric Lighting Reduction will all be zero since these data are not calculated as part of the pre-processing done by the point at which this output file is generated for EnergyPlus.

Example Input Files
===================

The EnergyPlus install includes a sample of example input files. For the most part, the developers create these files to illustrate and test a specific feature in EnergyPlus. Then, we pass them along to you for illustrative purposes. The install contains two spreadsheet files related to the example files:

- **ExampleFiles.xls** - lists all the files available – whether through the install or through an external site.

- **ExampleFiles-ObjectLink.xls** - illustrates the first 3 occurances in the example files of an object.

Following convention, each example file should have at the top a set of comments that tell what the purpose of the file is and the key features.

For example, the file titled “5ZoneAirCooled.idf” has:

```idf
! 5ZoneAirCooled.idf
! Basic file description:  1 story building divided into 4 exterior and one interior conditioned zones and return plenum.
!
! Highlights:              Electric chiller with air cooled condenser; autosized preheating and precooling water coils in the
!                          outside air stream controlled to preheat and precool setpoints.
!
! Simulation Location/Run: CHICAGO_IL_USA TMY2-94846, 2 design days, 2 run periods,
!                          Run Control executes the run periods using the weather file
!
! Location:                Chicago, IL
!
! Design Days:             CHICAGO_IL_USA Annual Heating 99% Design Conditions DB, MaxDB= -17.3°C
!                          CHICAGO_IL_USA Annual Cooling 1% Design Conditions, MaxDB=  31.5°C MCWB=  23.0°C
!
! Run Period (Weather File): Winter 1/14, Summer 7/7, CHICAGO_IL_USA TMY2-94846
!
! Run Control:             Zone and System sizing with weather file run control (no design days run)
!
! Building: Single floor rectangular building 100 ft x 50 ft. 5 zones - 4 exterior, 1 interior, zone height 8 feet.
!           Exterior zone depth is 12 feet. There is a 2 foot high return plenum: the overall building height is
!           10 feet. There are windows on all 4 facades; the south and north facades have glass doors.
!           The south facing glass is shaded by overhangs. The walls are woodshingle over plywood, R11 insulation,
!           and gypboard. The roof is a gravel built up roof with R-3 mineral board insulation and plywood sheathing.
!           The windows are of various single and double pane construction with 3mm and 6mm glass and either 6mm or
!           13mm argon or air gap. The window to wall ratio is approxomately 0.29.
!           The south wall and door have overhangs.
!
!           The building is oriented 30 degrees east of north.
!


! Floor Area:        463.6 m2 (5000 ft2)
! Number of Stories: 1
!
! Zone Description Details:
!
!      (0,15.2,0)                      (30.5,15.2,0)
!           _____   ________                ____
!         |\     ***        ****************   /|
!         | \                                 / |
!         |  \                 (26.8,11.6,0) /  |
!         *   \_____________________________/   *
!         *    |(3.7,11.6,0)               |    *
!         *    |                           |    *
!         *    |                           |    *
!         *    |               (26.8,3.7,0)|    *
!         *    |___________________________|    *
!         *   / (3.7,3.7,0)                 \   *
!         |  /                               \  |
!         | /                                 \ |
!         |/___******************___***________\|
!          |       Overhang        |   |
!          |_______________________|   |   window/door = *
!                                  |___|
!
!      (0,0,0)                            (30.5,0,0)
!
! Internal gains description:     lighting is 1.5 watts/ft2, office equip is 1.0 watts/ft2. There is 1 occupant
!                                 per 100 ft2 of floor area. The infiltration is 0.25 air changes per hour.
!
! Interzone Surfaces:             6 interzone surfaces (see diagram)
! Internal Mass:                  None
! People:                         50
! Lights:                         7500 W
! Windows:                        4 ea.: 1) Double pane clear, 3mm glass, 13mm air gap
!                                        2) Double pane clear, 3mm glass, 13mm argon gap
!                                        3) Double pane clear, 6mm glass, 6mm air gap
!                                        4) Double pane lowE,  6mm lowE glass outside, 6mm air gap, 6mm clear glass
!
! Doors:                          2 ea.:    Single pane grey,  3mm glass
!
! Detached Shading:               None
! Daylight:                       None
! Natural Ventilation:            None
! Compact Schedules:              Yes
!
! HVAC:                           Standard VAV system with outside air, hot water reheat coils,
!                                 central chilled water cooling coil. Central Plant is single hot water
!                                 boiler, electric compression chiller with air cooled condenser.
!                                 All equipment is autosized. HW and ChW coils are used in the outside air
!                                 stream to precondition the outside air.
!
! Zonal Equipment:                AirTerminal:SingleDuct:VAV:Reheat
! Central Air Handling Equipment: Yes
! System Equipment Autosize:      Yes
! Purchased Cooling:              None
! Purchased Heating:              None
! Coils:                          Coil:Cooling:Water, Coil:Heating:Water
! Pumps:                          Pump:VariableSpeed
! Boilers:                        Boiler:HotWater
! Chillers:                       Chiller:Electric
!
! Results:
! Standard Reports:               None
! Timestep or Hourly Variables:   Hourly
! Time bins Report:               None
! HTML Report:                    None
! Environmental Emissions:        None
! Utility Tariffs:                None
```


In addition to the idf files, usually an .rvi and perhaps a .mvi of the same file set is included. As discussed previously, the .rvi is used with the ReadVarsESO post-processing program and the .eso file to create a .csv file which can be read easily into Excel™. Like the .rvi, the .mvi file can be used with the .mtr file to create a similar version for “metered” outputs.

Data Sets
=========

Data sets are the EnergyPlus answer to “libraries”. Data sets come in two flavors – a simple list and a “macroized” list. Macroized lists are files that could have the elements extracted using a simple macro name.

Simple List Data Sets
---------------------

### AirCooledChillers.idf

This dataset includes performance curves for air cooled electric EIR chiller (object type: Chiller:Electric:EIR). Knowing the type of chiller that you want to simulate, you can find it and the associated performance curves in the dataset file. A brief synopsis of AirCooledChiller.idf is shown below:

```idf
! AirCooledChillers.idf
!
! This dataset includes performance curves for object type Chiller:Electric:EIR
!
! Summary Table for Electric EIR Chiller reference data sets.
! Chillers are listed in order of reference capacity. Reference capacity and COP do not necessarily
! indicate rated capacity and COP at standard rating conditions (e.g. ARI Standard 550/590).
!
! Performance curves developed from information collected from manufacturer's catalog data
! The nomenclature used for the chiller is as follows:
! ElectricEIRChiller - Manufacturer's Name - Model - Reference Capacity in kW - Reference COP
!
!                                                      Compressor   Reference    Reference
! Chiller Name                                            Type       Capacity      COP
!                                                                    kW (tons)
! ElectricEIRChiller McQuay AGZ010BS 34.5kW/2.67COP      Scroll     34.5 (9.8)      2.67
! ElectricEIRChiller McQuay AGZ013BS 47.1kW/2.67COP      Scroll     47.1 (13.4)     2.67
! ElectricEIRChiller York YCAL0019EE 54.2kW/2.9COP       Scroll     54.2 (15.4)     2.9
! ElectricEIRChiller McQuay AGZ017BS 54.5kW/2.67COP      Scroll     54.5 (15.5)     2.67

```



### ASHRAE\_2005\_HOF\_Materials.idf

This reference data set contains content from two chapters in the ASHRAE 2005 Handbook of Fundamentals, Chapter 30 - the Cooling and Heating Loads calculations chapter has both materials with thermal properties and constructions for Light, Medium, and Heavy buildings. Chapter 25 contains details thermal properties of many materials -- no constructions are created from that data.

The following materials and constructions are created from ASHRAE Handbook of Fundamentals, 2005, Chapter 30, Table 19 and Table 22. These are representative of materials and constructions used in Cooling and Heating Load Calculations.

### Boilers.idf

This dataset includes performance curves for non-electric boilers. Reference: Condensing Technology, Technical Series, Viessmann, 9446 803 - 1 GB Nov. 2004.

### California\_Title\_24-2008.idf

This dataset includes occupancy data and non-residential schedules for California Title 24-2008 compliance calculations when lighting plans are submitted for the Entire Building or when lighting compliance is not performed. Data is based on Table N2-5 of the 2008 Non-residential ACM Manual.

### Chillers.idf

This dataset includes object types for specific (by manufacturer and type) Chiller:Electric:EIR and Chiller: Electric:ReformulatedEIR and associated performance curves.

Knowing the type of chiller that you want to simulate, you can find it and the associated performance curves in the dataset file. By example, here is part of the comments in the Chiller.idf file:

```idf
! Summary Table for Electric EIR Chiller reference data sets (Ref. CoolTools project).
! Chillers are listed in order of compressor type and reference capacity (model calibration
! point). Reference capacity and COP do not necessarily indicate rated capacity and COP at
! standard rating conditions (e.g. ARI Standard 550/590).
!
! Performance curves developed from information collected over a 10-year period from 1991 to 2001.
!
!                                                      Compressor   Reference  Reference Unloading
! Chiller Name                                            Type       Capacity    COP     Mechanism
!                                                                    kW (tons)
!-------------------------------------------------------------------------------------------------
! ElectricEIRChiller McQuay WSC 471kW/5.89COP/Vanes    Centrifugal   471 (134)   5.89   Inlet Vanes
! ElectricEIRChiller York YT 563kW/10.61COP/Vanes      Centrifugal   563 (160)   10.61  Inlet Vanes
! ElectricEIRChiller McQuay PEH 703kW/7.03COP/Vanes    Centrifugal   703 (200)   7.03   Inlet Vanes
! ElectricEIRChiller Carrier 23XL 724kW/6.04COP/Vanes  Centrifugal   724 (206)   6.04   Inlet Vanes
```


### CompositeWallConstructions.idf

The Reference Data Set CompositeWallConstructions.idf contains constructions and associated materials for a set of **composite** walls. These are walls—such as stud walls—that have complicated heat-flow paths so that the conduction is two- or three-dimensional.

An example entry in this data set--for an insulated 2”x4” steel-stud wall--looks like:

```idf
CONSTRUCTION,Composite 2x4 Steel Stud R11,
! ASHRAE 1145-RP Wall Assembly 10
! 2"x4" steel studs at 24" on center with between-stud R11 fibreglass insulation.
! Studs are 3.5", 16 gauge, 15 flange.
! Layers are 1/2" wood siding, 1/2" plywood, 2x4 steel studs and R11 insulation, 1/2" gypsum board.
! Area-average R-Value = 8.796 ft2-F-h/Btu (1.548 m2-K/W).
! Total wall thickness = 5.00in (0.127m)
! Material layer names follow:
  Composite 2x4 Steel Stud R11 \#3,
  Composite 2x4 Steel Stud R11 \#2,
  Composite 2x4 Steel Stud R11 \#1;
MATERIAL,Composite 2x4 Steel Stud R11 \#1,
  Smooth,  !- Roughness
  0.013,   !- Thickness (m)
  0.720,   !- Conductivity (W/m-K)
  640.0,   !- Density (kg/m3)
  1048,    !- Specific Heat (J/kg-K)
  0.9,     !- Absorptance:Thermal
  0.7,     !- Absorptance:Solar
  0.7;     !- Absorptance:Visible
MATERIAL,Composite 2x4 Steel Stud R11 \#2,
  Smooth,  !- Roughness
  0.089,   !- Thickness (m)
  0.060,   !- Conductivity (W/m-K)
  118.223, !- Density (kg/m3)
  1048,    !- Specific Heat (J/kg-K)
  0.9,     !- Absorptance:Thermal
  0.7,     !- Absorptance:Solar
  0.7;     !- Absorptance:Visible
MATERIAL,Composite 2x4 Steel Stud R11 \#3,
  Smooth,  !- Roughness
  0.025,   !- Thickness (m)
  0.452,   !- Conductivity (W/m-K)
  413.782, !- Density (kg/m3)
  1048,    !- Specific Heat (J/kg-K)
  0.9,     !- Absorptance:Thermal
  0.7,     !- Absorptance:Solar
  0.7;     !- Absorptance:Visible
```


The materials here are **not** real materials but are “equivalent” materials obtained from finite-difference modeling. The thickness, conductivity, density and specific heat values of the material layers for the different constructions have been taken from the ASHRAE report “Modeling Two- and Three-Dimensional Heat Transfer through Composite Wall and Roof Assemblies in Hourly Energy Simulation Programs (1145-TRP),” by Enermodal Engineering Limited, Oak Ridge National Laboratory, and the Polish Academy of Sciences, January 2001. EnergyPlus will calculate conduction transfer functions using these materials. The heat transfer based on these conduction transfer functions will then be very close to what would be calculated with a two- or three-dimensional heat transfer calculation.

For stud walls, using these composite constructions will give more accurate heat flow than you would get by manually dividing the wall into a stud section and a non-stud section.

If your wall’s exterior or interior roughness or thermal, solar or visible absorptances are different from those in the data set, you can make the appropriate changes to the first material (the outside layer) or the third material (the inside layer). **None of the other values should be changed.**

Following is a summary of the constructions in the composite wall data set:

```idf
CONSTRUCTION,Composite 2x4 Wood Stud R11,
! ASHRAE 1145-RP Wall Assembly 1
! 2"x4" wood studs at 24" on center with between-stud R11 fibreglass insulation.
! Layers are 1/2" wood siding, 1/2" plywood, 2x4 wood studs and R11 insulation, 1/2" gypsum board.
! Area-average R-Value = 11.391 ft2-F-h/Btu (2.005 m2-K/W).

CONSTRUCTION,Composite 2x6 Wood Stud R19,
! ASHRAE 1145-RP Wall Assembly 2
! 2"x6" wood studs at 24" on center with between-stud R19 fibreglass insulation.
! Layers are 1/2" wood siding, 1/2" plywood, 2x6 wood studs and R19 insulation, 1/2" gypsum board.
! Area-average R-Value = 17.487 ft2-F-h/Btu (3.078 m2-K/W).

CONSTRUCTION,Composite Insulated Concrete Form Wall With Steel Ties,
! ASHRAE 1145-RP Wall Assembly 7
! Wall system is made of two rigid insulation sides held together with wire mesh.
! The two sides come together to create the formwork for the concrete.
! Layers are 3/4" concrete stucco, outer polystyrene shell, concrete core, inner polystyrene shell.
! Area-average R-Value = 11.230 ft2-F-h/Btu (1.977 m2-K/W).

CONSTRUCTION,Composite Concrete/Foam/Concrete With Steel Connectors,
! ASHRAE 1145-RP Wall Assembly 8
! Wall system is made of two 3" concrete slabs separated by 2" rigid insulation.
! The slab connectors are steel ties with a 0.15"x0.15" cross section.
! Layers are 3" concrete, 2" polystyrene, 3" concrete.
! Area-average R-Value = 7.659 ft2-F-h/Btu (1.348 m2-K/W).

CONSTRUCTION,Composite Concrete/Foam/Concrete With Plastic Connectors,
! ASHRAE 1145-RP Wall Assembly 9
! Wall system is made of two 3" concrete slabs separated by 2" rigid insulation.
! The slab connectors are plasic ties with a 0.25"x0.25" cross section.
! Layers are 3" concrete, 2" polystyrene, 3" concrete.
! Area-average R-Value = 10.582 ft2-F-h/Btu (1.862 m2-K/W).

CONSTRUCTION,Composite 2x4 Steel Stud R11,
! ASHRAE 1145-RP Wall Assembly 10
! 2"x4" steel studs at 24" on center with between-stud R11 fibreglass insulation.
! Studs are 3.5", 16 gauge, 15 flange.
! Layers are 1/2" wood siding, 1/2" plywood, 2x4 steel studs and R11 insulation, 1/2" gypsum board.
! Area-average R-Value = 8.796 ft2-F-h/Btu (1.548 m2-K/W).

CONSTRUCTION,Composite Brick Foam 2x4 Steel Stud R11,
! ASHRAE 1145-RP Wall Assembly 15
! Brick veneer, polystyrene, 2"x4" steel studs at 24" on center with
!  between-stud R11 fibreglass insulation.
! Studs are 3.5", 16 gauge, 15 flange.
! Layers are 3.25" brick,1" polystyrene insulation, 1/2" plywood, 2x4 steel studs and R11 insulation,
!  1/2" gypsum board.
! Area-average R-Value = 12.792 ft2-F-h/Btu (2.251 m2-K/W).

CONSTRUCTION,Composite 2x6 Steel Stud R19,
! ASHRAE 1145-RP Wall Assembly 16
! 2"x6" steel studs at 24" on center with between-stud R19 fibreglass insulation.
! Studs are 5.5", 16 gauge, 15 flange.
! Layers are 1/2" wood siding, 1/2" plywood, 2x6 steel studs and R19 insulation, 1/2" gypsum board.
! Area-average R-Value = 12.792 ft2-F-h/Btu (1.991 m2-K/W).

CONSTRUCTION,Composite Foam 2x6 Steel Stud R19,
! ASHRAE 1145-RP Wall Assembly 17
! Polystyrene, 2"x6" steel studs at 24" on center with between-stud R19 fibreglass insulation.
! Studs are 5.5", 16 gauge, 15 flange.
! Layers are 3/4" concrete stucco,1" polystyrene insulation, 1/2" plywood, 2x6 steel studs and R19 insulation,
!  1/2" gypsum board.
! Area-average R-Value = 15.157 ft2-F-h/Btu (2.668 m2-K/W).

CONSTRUCTION,Composite Brick Foam 2x6 Steel Stud R19,
! ASHRAE 1145-RP Wall Assembly 18
! Brick veneer, polystyrene, 2"x6" steel studs at 24" on center with
!  between-stud R19 fibreglass insulation.
! Studs are 5.5", 16 gauge, 15 flange.
! Layers are 3.25" brick,1" polystyrene insulation, 1/2" plywood, 2x6 steel studs and R19 insulation,
!  1/2" gypsum board.
! Area-average R-Value = 15.465 ft2-F-h/Btu (2.722 m2-K/W).

CONSTRUCTION,Composite 2-Core Filled Concrete Block Uninsulated,
! ASHRAE 1145-RP Wall Assembly 19
! Wall system is made of 12" 2-core concrete blocks without insulation.
! The core area is filled with rebar and poured concrete.
! Area-average R-Value = 1.326 ft2-F-h/Btu (0.239 m2-K/W).

CONSTRUCTION,Composite 2-Core Filled Concrete Block Insulated,
! ASHRAE 1145-RP Wall Assembly 20
! Wall system is made of 12" 2-core concrete blocks with 1.875"-thick
!  foam inserts in the block cores.
! The remaining core area is filled with poured concrete.
! Area-average R-Value = 2.291 ft2-F-h/Btu (0.403 m2-K/W).
```


### DXCoolingCoil.idf

This dataset includes performance curves for the object types Coil:Cooling:DX:SingleSpeed and Coil:Cooling:DX:TwoStageWithHumidityControlMode. This data set is developed by using catalog data published by different manufacturers which are listed in the file.

Here is a synopsis of the DXCoolingCoil.idf:

```idf
! DXCoolingCoil.idf
!
! This dataset includes performance curves for the object types Coil:Cooling:DX:SingleSpeed and
! Coil:Cooling:DX:TwoStageWithHumidityControlMode
!
! Reference capacity at standard rating conditions (ARI 95F OAT, 67F EWBT and air flow rate
! around 400 cfm/Ton).
!
! In the objects Coil:Cooling:DX:SingleSpeed and Coil:Cooling:DX:TwoStageWithHumidityControlMode
! below, input fields 'Availability Schedule Name', 'Air Inlet Node Name' and 'Air Outlet Node
! Name' need to be defined by the user.
!
!------------------------------------------------------------------------------------------------!                             Compressor  Nominal    Reference      Reference   Refrig  Expansion
!                                                                                         Valve
! Name                           Type     Capacity   Capacity          COP       Type      Type
!                                         (tons)     kW (tons)
!------------------------------------------------------------------------------------------------! Carrier Centurion 50PG06      Scroll      5        18.28(5.2)        4.15     R-410A    TXV
! Carrier Centurion 50PG12      Scroll      10       36.79(10.47)      4.05     R-410A    TXV
! Carrier Centurion 50PG24      Scroll      20       73.81(21)         3.95     R-410A    TXV

  Coil:Cooling:DX:SingleSpeed,
    Carrier Centurion 50PG06,     !- Name
    CoolingCoilAvailSched,        !- Availability Schedule Name
    18276.96,                     !- Rated Total Cooling Capacity {W}
    0.74,                         !- Rated Sensible Heat Ratio
    4.15,                         !- Rated COP
    0.944,                        !- Rated Air Flow Rate {m3/s}
    ,                             !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    DXCoilAirInletNode,           !- Air Inlet Node Name
    DXCoilAirOutletNode,          !- Air Outlet Node Name
    CarrierCenturion50PG06CapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
    CarrierCenturion50PG06CapFFF, !- Total Cooling Capacity Function of Flow Fraction Curve Name
    CarrierCenturion50PG06EIRFT,       !- Energy Input Ratio Function of Temperature Curve Name
    CarrierCenturion50PG06EIRFFF,      !- Energy Input Ratio Function of Flow Fraction Curve Name
    Carrier Centurion 50PG06 PLFFPLR;  !- Part Load Fraction Correlation Curve Name

! Curve set (5 Curves):

! Cooling Capacity Function of Temperature Curve
! x = Entering Wet-bulb Temp and y = Outdoor Dry-bulb Temp

  Curve:Biquadratic,
    CarrierCenturion50PG06CapFT,  !- Name
    0.9953455,               !- Coefficient1 Constant
    -0.0118418,              !- Coefficient2 x
    0.0012277,               !- Coefficient3 x**2
    0.0030246,               !- Coefficient4 y
    -0.0000702,              !- Coefficient5 y**2
    -0.0003685,              !- Coefficient6 x*y
    12.22,                   !- Minimum Value of x
    26.67,                   !- Maximum Value of x
    15.56,                   !- Minimum Value of y
    51.67,                   !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

! EIR Function of Temperature Curve
! x = Entering Wet-bulb Temp and y = Outdoor Dry-bulb Temp

  Curve:Biquadratic,
    CarrierCenturion50PG06EIRFT,  !- Name
    0.3802131,               !- Coefficient1 Constant
    0.0199468,               !- Coefficient2 x
    -0.0006682,              !- Coefficient3 x**2
    0.0058933,               !- Coefficient4 y
    0.0004646,               !- Coefficient5 y**2
    -0.0004072,              !- Coefficient6 x*y
    12.22,                   !- Minimum Value of x
    26.67,                   !- Maximum Value of x
    15.56,                   !- Minimum Value of y
    51.67,                   !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

! Cooling Capacity Function of Flow Fraction Curve
! x = Flow Fraction

  Curve:Quadratic,
    CarrierCenturion50PG06CapFFF,  !- Name
    0.7705358,               !- Coefficient1 Constant
    0.2848007,               !- Coefficient2 x
    -0.0580891,              !- Coefficient3 x**2
    0.75,                    !- Minimum Value of x
    1.25;                    !- Maximum Value of x

! EIR Function of Flow Fraction Curve
! x = Flow Fraction

  Curve:Quadratic,
    CarrierCenturion50PG06EIRFFF,   !- Name
    1.3439758,               !- Coefficient1 Constant
    -0.5111244,              !- Coefficient2 x
    0.1732549,               !- Coefficient3 x**2
    0.75,                    !- Minimum Value of x
    1.25;                    !- Maximum Value of x

! Part Load Fraction Function of Part Load Ratio Curve
! x = Part Load Ratio

  Curve:Quadratic,
    CarrierCenturion50PG06PLFFPLR,   !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x
```


### ElectricGenerators.idf

This dataset includes inputs for the GENERATOR:MICROTURBINE object and associated performance curves. The performance curves were developed from manufacturer data collected in Summer 2007.

Includes data for generators: Capstone C65, Elliott TA100,  Ingersoll Rand MT70, Ingersoll Rand MT250.

Further documentation is contained in the dataset file.

### Electricity USA Environmental Impact Factors.idf

United States 1999 national average electricity emissions factors based on eGRID, 1605, AirData. United States Water Emission Fuel Factors are the combined thermoelectric and hydroelectric weighted averages from:

Torcellini, Paul; Long, Nicholas; Judkoff, Ron; "Consumptive Water Use for U.S. Power Production";NREL Report No. TP-550-33905. Golden, CO; 2003; http://www.nrel.gov/docs/fy04osti/33905.pdf;

or

Torcellini, Paul; Long, Nicholas; Judkoff, Ron; "Consumptive Water Use for U.S. Power Production"; ASHRAE Transactions 2003, Vol 110, Part 1. Atlanta, GA; January 2004;

### ElectronicEnthalpyEconomizerCurves.idf

These curves approximate the electronic (variable) enthalpy curves used to simulate humidity biased economizer control. This control scheme adjusts the upper outdoor air humidity ratio based on outdoor air dry-bulb temperature as shown in the figure below. California Title 24 ACM 2005 lists the optional economizer control strategies. One of these control strategies is referred to as variable enthalpy control curve A. This control strategy is also cited in ASHRAE Standard 90.1-2004, using the term “electronic enthalpy”. Electronic enthalpy curves A-D are included in this dataset.

![Schematic\_ElectronicEnthalpyEconomizerControl](OutputDetailsAndExamples/media/image027.jpg)

Figure 12. Psychrometric Chart Illustration of the Electronic (Variable) Enthalpy Economizer Limit Example Curve Objects

For the curves provided, curve A has the highest limit and curve D has the lowest limit. These curve objects represent a single-point electronic enthalpy control curve with the curve object’s minimum value of x (temperature) crossing the psychrometric chart's saturation line and the curve object’s maximum value of x crossing the psychrometric chart's dry-bulb temperature axis. The curve object’s minimum (maximum) value of x should be just low (high) enough to ensure that the curve crosses the psychrometric chart’s saturation line (temperature axis). The curves are evaluated at an outdoor dry-bulb temperature to provide a maximum operating outdoor humidity ratio for economizer operation. If the outdoor humidity ratio is greater than this maximum value, economizer operation is terminated. These curves may be used with other economizer limits to create multi-point economizer control (Temperature Limit, Temperature Low Limit, Enthalpy Limit, and Dewpoint Temperature Limit).

#### Form of the Electronic Enthalpy Curve Equation:

The electronic enthalpy curve equation represents a unique curve and is a function of both temperature and relative humidity. The equation is set equal to a constant which provides a unique temperature for each relative humidity entered into the equation. Each control curve has a unique constant as shown in the table below. Other constants may be used to develop specialized electronic enthalpy curves.

<div>\[ K = 45.672192 - 1.1559942 \cdot T - 0.144599 \cdot RH \]</div>

where:

* K  = Constant value to represent specific curve
* T  = Outdoor Dry-Bulb Temperature (C)
* RH = Outdoor Relative Humidity (%)


NOTE:  modifying the RH multiplier (-0.144599) tends to "wag" the curvature at the upper relative humidities. Decreasing the multiplier "wags" the upper portion of the curve downward, increasing "wags" it upwards. Modifying the constant (K) moves the intersection of the curve with the Dry-Bulb Temperature  axis. Increasing the constant moves the intersection to the left as shown in the figure, decreasing moves to the right. The minimum and/or maximum x boundaries in the curve objects may have to be adjusted when modifying the equation.

Table 43. Electronic Enthalpy Curve Constants and approximate control point at 50% RH

<table class="table table-striped">
<tr>
<th>Control Curve</th>
<th>Curve Constant K</th>
<th>Approximate Control Point at 50% RH (ºC)</th>
</tr>
<tr>
<td>A</td>
<td>12</td>
<td>22.9</td>
</tr>
<tr>
<td>B</td>
<td>14</td>
<td>21.1</td>
</tr>
<tr>
<td>C</td>
<td>16</td>
<td>19.4</td>
</tr>
<tr>
<td>D</td>
<td>18</td>
<td>17.7</td>
</tr>
</table>



#### Example Curve A:

The method described here was used to create each of the four "cubic" curve objects provided in the electronic enthalpy economizer control data set.

**Step 1:** Substitute the curve constant K for curve A (12) into the electronic enthalpy curve equation and solve for temperature. Then identify the outdoor air dry-bulb temperatures at known values of relative humidity (e.g., columns 1 and 2 in the table below). Psychrometric routines are helpful for this step.

<div>\[ \text{Temperature} = \frac{12 - 45.672192 + 0.144599 \cdot \text{RelativeHumidity}}{-1.1559942} \]</div>

**Step 2:** Identify humidity ratio at each point (e.g. column 3 in the following table). Psychrometric routines are helpful for this step.

<table class="table table-striped">
<tr>
<th>Relative Humidity (%)</th>
<th>Temperature (ºC)</th>
<th>Calculated Humidity Ratio (kg/kg)</th>
</tr>
<tr>
<td>0</td>
<td>29.128</td>
<td>0.00000</td>
</tr>
<tr>
<td>10</td>
<td>27.877</td>
<td>0.00232</td>
</tr>
<tr>
<td>20</td>
<td>26.627</td>
<td>0.00433</td>
</tr>
<tr>
<td>30</td>
<td>25.376</td>
<td>0.00605</td>
</tr>
<tr>
<td>40</td>
<td>24.125</td>
<td>0.00750</td>
</tr>
<tr>
<td>50</td>
<td>22.874</td>
<td>0.00872</td>
</tr>
<tr>
<td>60</td>
<td>21.623</td>
<td>0.00971</td>
</tr>
<tr>
<td>70</td>
<td>20.372</td>
<td>0.01051</td>
</tr>
<tr>
<td>80</td>
<td>19.121</td>
<td>0.01112</td>
</tr>
<tr>
<td>90</td>
<td>17.871</td>
<td>0.01158</td>
</tr>
<tr>
<td>100</td>
<td>16.620</td>
<td>0.01189</td>
</tr>
</table>

** **

**Step 3:** Use multiple linear regression to solve one of the following equations:

*Quadratic  Curve*: Humidity Ratio = A0 + A1\*Temperature + A2\*Temperature<sup>2</sup>

*Cubic  Curve*: Humidity Ratio = A0 + A1\*Temperature + A2\*Temperature<sup>2</sup> + A3\*Temperature<sup>3</sup>

**Step 4:** Use the coefficients calculated in the multiple linear regression to create a cubic (or quadratic) curve object.

### Exhaust Fired Chiller.idf

This dataset includes the curves for exhaust fired absorption chiller.

1)   Cooling Capacity Function of Temperature Curve

2)   Thermal Energy Input to Cooling Output Ratio Function of Temperature Curve

3)   Thermal Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve

### Fossil Fuel Environmental Impact Factors.idf

Impact factors for environmental reporting. References for each fuel are given in the dataset.

### FluidPropertiesRefData.idf

This data set includes fluid properties reference data. Fluid properties for R404a, R407a, R410a, R505a, R744, were developed using the NIST Standard Reference Database 23, NIST Reference Thermodynamic and Transport Properties – REFPROP, April 2007 Version 8.0, National Institute of Standards and Technology, 2007. The other refrigerants were developed using older versions of the NIST Standard Reference Database. The entire data set includes:

<table class="table table-striped">
<tr>
<th>Refrigerants</th>
</tr>
<tr>
<td>R11</td>
</tr>
<tr>
<td>R12</td>
</tr>
<tr>
<td>R22</td>
</tr>
<tr>
<td>R123</td>
</tr>
<tr>
<td>R134a</td>
</tr>
<tr>
<td>R404a</td>
</tr>
<tr>
<td>R410a</td>
</tr>
<tr>
<td>R507a</td>
</tr>
<tr>
<td>NH3</td>
</tr>
<tr>
<td>Steam</td>
</tr>
<tr>
<td>R744</td>
</tr>
</table>

To use the data, copy the appropriate data for the refrigerant you desire into your input file.

### GlycolPropertiesRefData.idf

This data set includes fluid properties (glycol) reference data. Reference for the data is the ASHRAE Handbook of Fundamentals. Included are:

<table class="table table-striped">
<tr>
<th>Glycols</th>
</tr>
<tr>
<td>EthyleneGlycol</td>
</tr>
<tr>
<td>PropyleneGlycol</td>
</tr>
<tr>
<td>Water</td>
</tr>
</table>

To use the data, copy the appropriate data for the glycol you desire into your input file.

### GHLERefData.idf

This file contains sample input for the ground loop heat exchanger model. The response of the borehole/ground is found from the 'G-function' that is  defined in the input as series of 'n' pairs of values (LNTTSn, GNFCn). It is important to note that the G-functions have to be calculated for specific GHE configurations and borehole resitance, length and borehole/ length ratio. That is, the parameters for the units vary with each design. The data in this file are intended as examples/samples and may not represent actual designs.

The sample data has been calculated for a number of configurations:

* 1 x 2 boreholes
* 4 x 4 boreholes
* 8 x 8 boreholes

Data is given for both 'standard' grout (k=0.744 W/m.K) and 'thermally enhanced' grout (k= 1.471 W/m.K). The flow rate per borehole is .1514 kg/s. The pipe given is 0.75in. Dia. SDR11 HDPE. The fluid is water. The borehole/length ratio is 0.06  (76.2m/4.572m [300ft/15ft])

### MoistureMaterials.idf

This data set includes the special moisture materials that can be used with the Moisture Penetration Depth Conduction Transfer Function (EMPD) and Combined Heat and Moisture Finite Element (HAMT) calculation procedures.

### PerfCurves.idf

This file contains performance curves for various EnergyPlus equipment objects.

- Variable speed DX cooling:  These curves are appropriate for small DX cooling units with variable speed compressors. These curves would be referenced by the EnergyPlus object Coil:Cooling:DX:TwoSpeed. See the example input file 5ZoneAutoDXVAV for an example of their use.

- Variable Speed Cooling Tower: These model coefficient objects are appropriate for use with the variable speed cooling tower object and represent the coefficients used in the YorkCalc and CoolTools empirical models. These model coefficient objects would be referenced by the EnergyPlus object Cooling Tower:Variable Speed. See the example input file CoolingTower\_VariableSpeed.idf for an example of where these curves could be used (these model coefficient objects are not specifically used in this idf but could be used by the Cooling Tower:Variable Speed object). Additional information on variable speed cooling tower model coefficients can be found in the Input Output Reference and Engineering Reference documents.

- Note that performance curves for the Electric EIR chiller and the Electric Reformulated EIR chiller are contained in the Chillers.idf dataset.

### PrecipitationSchedulesUSA.idf

This file contains schedules (for an entire year) of precipitation for use with the SitePrecipitation object. Use these schedules for adding rain water to the simulation. The values are in meters per hour and are scaled to match the average monthly precipitation. They also coincide with the EPW rain/snow flags from the original source files.

### RefrigerationCasesDataSet.idf

All the refrigerated cases included in this database are listed in the following list. Comments before each refrigeration:case object include the manufacturer's model number and assumptions about the fan, lights, defrost etc. The user must ensure that the case names used in the idf file are UNIQUE and must supply the correct zone name.  The user must also supply any required correction curves or schedules. The defrost and drip-down schedule names included here indicate the frequency and duration required. The user must ensure that schedules are provided that meet these needs and that are diversified so that all the cases don't start their defrost cycles at the same time. Please see the example cases for supermarkets to see how these case objects are included with the rest of a supermarket refrigeration system.

* Multi-Deck Dairy/Deli Merchandiser with Synergy-E

* Multi-Deck Rear Dairy/Deli Merchandiser with Synergy-E

* Multi-Deck Deli back

* Single Deck Club Case Merchandiser

* Single Deck Club Case Merchandiser

* Single Deck Club Merchandiser

* Single Deck Club Case Merchandiser

* Multi-Deck Produce/Dairy/Deli/Meat/Seafood Merchandiser

* Multi-Deck Dairy/Deli Merchandiser with Synergy-E

* Multi Deck Frozen Food Merchandiser

* Multi Deck Frozen Food Merchandiser

* Multi-Deck Produce/Dairy/Deli/Meat/Seafood Merchandiser

* Wide Island Multi-Deck Deli/Meat Merchandiser

* Wide Island Multi-Deck Deli/Meat Merchandiser

* International Style Service Deli/Meat/Seafood Merchandiser

* International Style Flat Glass Service Deli/Meat/Seafood Merchandiser

* Multi-Deck Produce/Dairy/Deli/Meat/Seafood Merchandiser

* Multi-Deck Deli/Meat End Cap Merchandiser

* Multi-Deck Produce/Dairy/Deli Merchandiser

* Multi-Deck Produce/Dairy/Deli/Meat/Seafood Merchandiser

* Multi-Deck Dairy/Deli/Produce/Meat Merchandiser with Synergy-E

* Multi-Deck Dairy/Deli/Produce/Meat Merchandiser with Synergy-E

* Multi-Deck Produce/Dairy/Deli/Meat Merchandiser

* Multi-Deck Deli/Meat End Cap Merchandiser

* Multi-Deck Bulk Produce End Cap Merchandiser

* Wide Island Multi-Deck Deli/Meat Merchandiser

* Wide Island Multi-Deck Deli/Meat Merchandiser

* Wide Island Multi-Deck Deli/Meat Merchandiser

* Wide Island Multi-Deck Deli/Meat Merchandiser

* Wide Island Multi-Deck Deli/Meat Merchandiser

* Wide Island Multi-Deck Deli/Meat Merchandiser

* Wide Island Multi-Deck Produce Merchandiser

* Wide Island Multi-Deck Produce Merchandiser

* Multi-Deck Produce/Dairy/Deli Merchandiser

* Multi-Deck Dairy/Deli/Produce Merchandiser

* Multi-Deck Dairy/Deli/Produce Merchandiser

* Multi-Deck Produce/Dairy/Deli Merchandiser

* Wide Island Multi-Deck Deli/Meat Merchandiser

* Wide Island Multi-Deck Deli/Meat Merchandiser

* Wide Island Multi-Deck Deli/Meat Merchandiser

* Wide Island Multi-Deck Deli/Meat Merchandiser

* Wide Island Multi-Deck Deli/Meat Merchandiser

* Wide Island Multi-Deck Deli/Meat Merchandiser

* Multi-Deck Dairy/Deli/Produce Merchandiser

* Multi-Deck Dairy/Deli/Produce Merchandiser

* Multi-Deck Produce/Dairy/Deli Merchandiser

* Multi-Deck Merchandiser with Synergy-E

* Multi-Deck Merchandiser with Synergy-E

* Multi-Deck Produce/Dairy/Deli Merchandiser

* Multi-Deck Produce/Dairy/Deli Merchandiser

* Multi-Deck Produce/Dairy/Deli Merchandiser

* High Multi-Deck Merchandiser with Synergy-E

* High Multi-Deck Merchandiser with Synergy-E

* High Multi-Deck Produce/Dairy/Deli Merchandiser

* High Multi-Deck Produce/Dairy/Deli Merchandiser

* High Multi-Deck Produce/Dairy/Deli Merchandiser

* Multi-Deck Read Load Merchandiser with Synergy-E

* Multi-Deck Rear Load Dairy Merchandiser

* Multi-Deck Rear Load Dairy Merchandiser

* High Multi-Deck Rear Load Dairy Merchandiser

* High Multi-Deck Rear Load Dairy Merchandiser

* Multi Deck Merchandiser with Synergy-E

* Multi-Deck Deli/Meat Merchandiser

* High Multi-Deck  Merchandiser with Synergy-E

* Multi-Deck Rear Load Deli/Meat Merchandiser

* Multi-Deck Produce/Dairy/Deli Merchandiser

* Multi-Deck Frozen Food Merchandiser

* Multi-Deck Frozen Food Merchandiser

* Multi-Deck Dairy/Deli/Produce Merchandiser with Synergy E

* Multi-Deck Dairy/Deli/Produce Merchandiser with Synergy E

* Multi-Deck Produce/Dairy/Deli Merchandiser

* Full Service Bakery Merchandiser

* Full Service Flat Glass Bakery Merchandiser

* Self Service Bakery/Deli Merchandiser

* Self Service Bakery/Deli Merchandiser

* Self Service Bakery/Deli Merchandiser

* Self Service Deli/Cheese Merchandiser

* Self Service Deli/Cheese Merchandiser

* Single Deck Deli/Meat End Cap Merchandiser

* Single Deck Buck Produce End Cap Merchandiser

* American Style Vertical Glass Service Deli/Meat/Seafood Gravity Coil Merchandiser

* Multi-Deck Deli/Meat Merchandiser

* Multi-Deck Deli/Meat Merchandiser

* Multi-Deck Merchandiser with Synergy-E

* Multi-Deck Merchandiser with Synergy-E

* High Multi-Deck Deli/Meat Merchandiser

* High Multi-Deck Deli/Meat Merchandiser

* Multi-Deck Produce Merchandiser

* Multi-Deck Produce Merchandiser

* High Multi-Deck Merchandiser with Synergy-E

* High Multi-Deck Merchandiser with Synergy-E

* High Multi-Deck Merchandiser with Synergy-E

* High Multi-Deck Merchandiser with Synergy-E

* Wide Island Deli/Meat Merchandiser

* Wide Island Deli/Meat Merchandiser

* Wide Island Deli/Meat Merchandiser

* Wide Island Deli/Meat Merchandiser

* Wide Island Deli/Meat Merchandiser

* Wide Island Deli/Meat Merchandiser

* Wide Island Bulk Produce Merchandiser

* Wide Island Bulk Produce Merchandiser

* Wide Island Bulk Produce Merchandiser

* Island Frozen Food Merchandiser

* Island Frozen Food Merchandiser

* Flat Glass Service Deli Merchandiser

* Flat Glass Service Deli Gravity Coil Merchandiser

* Single-Deck Deli/Meat/Seafood Merchandiser with Synergy -E

* Single-Deck Deli/Meat/Seafood Merchandiser

* Single-Deck Deli/Meat/Seafood Merchandiser

* Single Deck Frozen Meat Merchandiser

* Single Deck Frozen Food/Ice Cream Merchandiser

* Single Deck Frozen Food/Ice Cream Merchandiser

* Narrow Mulit Deck Produce/Dairy/Deli/Meat/Seafood Merchandiser

* Narrow Multi-Deck Produce/Dairy/Deli/Meat/Seafood Merchandiser

* Narrow Multi Deck Deli Meat End Cap Merchandiser

* Narrow Multi Deck Produce/Dairy/Deli/Meat/Seafood Merchandiser

* Narrow Multi-Deck Deli/Meat End Cap Merchandiser

* Narrow Multi Deck Bulk Produce End Cap Merchandiser

* Narrow Island Multi Deck Deli/Meat Merchandiser

* Narrow Island Multi Deck Deli/Meat Merchandiser

* Narrow Multi Deck Produce/Dairy/Deli/Meat/Seafood Merchandiser

* Multi-Deck Self Service Hot Foods Merchandiser

* Narrow Multi Deck Produce/Dairy/Deli Merchandiser

* Narrow Multi Deck Produce/Dairy/Deli Merchandiser

* Narrow Multi Deck Produce/Dairy/Deli Merchandiser

* High Narrow Multi-Deck Merchandiser with Synergy-E

* High Narrow Multi-Deck Merchandiser with Synergy-E

* High Narrow Multi-Deck Produce/Dairy Merchandiser

* High Narrow Multi-Deck Produce/Dairy Merchandiser

* Narrow Multi-Deck Deli End Cap Merchandiser

* Narrow Multi-Deck Produce Merchandiser

* Narrow Multi-Deck Produce/Dairy/Deli Merchandiser

* Narrow Single Deck Frozen Meat End Cap Merchandiser

* Narrow Multi-Deck Deli/Meat Merchandiser

* Narrow Multi-Deck Deli/Meat Merchandiser

* High Narrow Multi-Deck Deli/Meat Merchandiser

* High Narrow Multi-Deck Deli/Meat Merchandiser

* Narrow Multi-Deck Produce Merchandiser

* Narrow Multi-Deck Produce Merchandiser

* High Narrow Multi-Deck Produce Merchandiser

* High Narrow Multi-Deck Produce Merchandiser

* Narrow Island Deli/Meat Merchandiser double Wraparound end

* Narrow Island Deli/Meat Merchandiser double Wraparound end

* Narrow Island Bulk Produce Merchandiser

* Narrow Island Bulk Produce Merchandiser

* Narrow Island Bulk Produce Merchandiser

* Narrow Island Frozen Food/Ice Cream Merchandiser

* Narrow Island Frozen Food/Ice Cream Merchandiser

* Narrow Island Frozen Food/Ice Cream Merchandiser

* Narrow Island Frozen Food Merchandiser

* Narrow Single Deck Frozen Meat Merchandiser

* Multi Deck Dairy Merchandiser

* Narrow Multi Deck Deli Merchandiser

* Multi Deck Utility Merchandiser

* Narrow Single Deck Produce Merchandiser

* Narrow Glass Door Reach In Beverage Merchandiser

* Narrow Glass Door Reach In Beverage Merchandiser

* High Narrow Glass Door Reach-in Beverage Merchandiser

* High Narrow Glass Door Reach-in Beverage Merchandiser

* Narrow Glass Door Reach in Frozen Food/Ice Cream Merchandiser: Frozen food

* Narrow Glass Door Reach in  Back-toBack Frozen Food/Ice Cream Merchandiser: Ice Cream

* High Narrow Glass Door Reach-in Back-to-Back Frozen Food/Ice Cream: Frozen food

* High Narrow Glass Door Reach-in Back-to-Back Frozen Food/Ice Cream: Ice cream

* Narrow Glass Door Reach in Frozen Food/Ice Cream Merchandiser: Frozen food

* Narrow Glass Door Reach in Frozen Food/Ice Cream Merchandiser: Ice Cream

* High Narrow Glass Door Reach in Frozen Food/Ice Cream Merchandiser

* High Narrow Glass Door Reach in Frozen Food/Ice Cream Merchandiser

* High Narrow Glass Door Reach in Back to back Frozen Food/Ice Cream Merchandiser

* Narrow Multi-Deck Produce/Dairy/Deli/Meat Merchandiser

* Narrow Multi-Deck Produce/Dairy/Deli/Meat/Seafood Merchandiser

* Narrow Multi-Deck Dome Deli Merchandiser

* Narrow Single-Deck Frozen Food/Ice Cream Merchandiser

* Narrow Single-Deck Frozen Food/Ice Cream Merchandiser

* Narrow Single-Deck Frozen Food/Ice Cream Merchandiser

* Single Deck Produce Merchandiser

* Single Deck Produce Merchandiser

* Single Deck Produce Merchandiser

* Single Deck Produce Merchandiser

* Glass Door Reach-in Beverage Merchandiser

* Glass Door Reach-in Beverage Merchandiser

* High Glass Door Reach-in Beverage Merchandiser

* High Glass Door Reach-in Beverage Merchandiser

* Glass Door Reach-in Rear Load Beverage Merchandiser

* Roll in Rear Load Merchandiser with Synergy-E

* Roll in Rear Load Dairy Merchandiser

* Glass Door Reach-in Back too Back Frozen Food/Ice Cream Merchandiser

* Glass Door Reach-in Back too Back Frozen Food/Ice Cream Merchandiser

* Glass Door Reach-in Back too Back Frozen Food/Ice Cream Merchandiser

* Glass Door Reach-in Back too Back Frozen Food/Ice Cream Merchandiser

* Glass Door Reach-in Back too Back Frozen Food/Ice Cream Merchandiser

* Glass Door Reach-in Back too Back Frozen Food/Ice Cream Merchandiser

* High Glass Door Reach-in Frozen Food/Ice Cream Merchandiser

* High Glass Door Reach-in Frozen Food/Ice Cream Merchandiser

* American Style Curved Glass Service Deli Merchandiser

* American Style Curved Glass Service Deli/Meat/Seafood Gravity Merchandiser

* American Style Curved Glass Service Deli/Meat/Seafood Gravity Merchandiser

* American Style Glass Service Deli Merchandiser

* American Style Glass Service Deli Merchandiser

* American Style Flat Glass Service Deli/Meat/Seafood Gravity Coil Merchandiser

* International Style Service Deli/Seafood Merchandiser

* International Style Flat Glass Service Deli/Meat/Seafood Merchandiser

* International Style Single Deck Deli Seafood Merchandiser

* American Style Vertical Glass Service Deli Merchandiser

* American Style Flat Glass Service Frozen Food Merchandiser

* Multi-Deck Produce/Dairy/Meat/Seafood Merchandiser

* Wide Multi-Deck Produce/Dairy/Deli Merchandiser

* Wide Multi-Deck Produce/Dairy/Deli Merchandiser

* Wide Island End Cap Frozen Food/Ice Cream Merchandiser

* Wide Island End Cap Frozen Food/Ice Cream Merchandiser

* Wide Island End Cap Frozen Food/Ice Cream Merchandiser

* Wide High Multi-Deck Produce Merchandiser

* Wide High Multi-Deck Produce Merchandiser

* Wide Island Frozen Food/Ice Cream Merchandiser

* Wide Island Frozen Food/Ice Cream Merchandiser

* Wide Island Frozen Food/Ice Cream Merchandiser

* Wide Single Deck Produce Merchandiser

* Wide Single Deck Produce Merchandiser

* Wide Single Deck Produce Merchandiser

* Wide Single Deck Produce Merchandiser

* Wide International Style Service Deli/Seafood Merchandiser

* Wide International Style Single Deck Deli/Seafood Merchandiser

* Single Deck Frozen Food Merchandiser

* Single Deck Frozen Food Merchandiser

* Wide Single Deck Frozen Food Merchandiser

* Full Service Flat Glass Deli Merchandiser

* Multi-Deck Curved Glass Dome Deli/Meat/Seafood Merchandiser

* Multi-Deck Curved Glass Dome Deli/Meat/Seafood Merchandiser

* Glass Door Reach-in Beverage Merchandiser

* Narrow Glass Door Reach in Frozen Food/Ice Cream Merchandiser: Frozen food

* Narrow Glass Door Reach in  Back-toBack Frozen Food/Ice Cream Merchandiser: Ice Cream

* High Glass Door Reach-in Frozen Food/Ice Cream Merchandiser

* High Glass Door Reach-in Frozen Food/Ice Cream Merchandiser

* Single Deck Wood Clad Merchandiser for Medium Temp Application

* Single Deck Wood Clad Merchandiser for Medium Temp Application

* 55'' Tall Convertible With Extended Canopy. Medium Temperature Merchandiser

* C2LGE MultiDeck 3 display levels

* Convertible Island End. Low Profile Multi-Deck

* Unitized Convertible Island. Low Profile Multi-Deck

* Convertible Island. Low Profile Multi-Deck

* Unitized Convertible Island. Low Profile Multi-Deck

* Unitized Convertible Island. Low Profile Multi-Deck

* Unitized Convertible Island. Low Profile Multi-Deck

* Unitized Convertible Island. Low Profile Multi-Deck

* Convertible Island. Low Profile Multi-Deck

* Self-Serve Three-Level Display With Extended Canopy

* Self-Serve Four-Level Display With Extended Canopy

* Self-Serve Four-Level Display With Extended Canopy

* ED1 Impact Service Merchandiser with curved hinged glass 1 display level

* ED1 Impact Service Merchandiser with curved hinged glass 1 display level

* EDS1 Impact self service glass 1 display level

* E1 Self Service Single Deck Display for Deli Cheese and Salads

* E1S Self Service Single Deck Display for Deli Cheese and Salads

* E2 Self-Serve Multi-Deck Display For Deli Cheese Pizza Floral Fresh Juice

* E2 Self-Serve Multi-Deck Display For Deli Cheese Pizza Floral Fresh Juice

* E2S Self-Serve Three Level Display For Deli Cheese Pizza

* E2S Self-Serve Three Level Display For Deli Cheese Pizza

* E2S Self-Serve Three Level Display For Deli Cheese Pizza

* E2S Self-Serve Three Level Display For Deli Cheese Pizza

* E3 Self-Serve Multi-Deck Display For Deli Cheese Pizza Floral Fresh Juice

* Self Serve Multi-Deck Display Merchandiser

* Self Serve Multi-Deck Display Merchandiser

* ES1 Single-Deck Curved Glass Service Case with 1 display level

* ES1S Single-Deck Straight glass Service Case with one display level

* ESBD Curved glass case for deli with blower coil and one display level with optional shelves

* ESBDHV High Volume Curved Glass Blower Coil Service Case for Deli with 3 display levels

* ESBDS Straight glass service case for deli with blower coil and one display level with optional 2 shelves

* ESGM Curved Glass Gravity Coil Service Case for Meat and Seafood

* ESGMS Straight Glass Gravity Coil Service Case for Meat and Seafood

* ESGMVS Vertical hinged glass service case for Deli with Gravity Coil\_single display level

* ESGS Curved Glass Gravity Coil Service Case for Meat and Seafood

* ESGSS Straight Glass Gravity Coil Service Case for Meat and Seafood

* ESBDVS Straight hinged glass service case for Deli with Blower Coil\_1 display level with optional shelves

* B1X BulkSinlge Decked Extended Depth Glass Front

* B3XC Bulk Multi-Deck Convertible Merchandiser

* B3XC Bulk Multi-Deck Convertible Merchandiser

* B4-XE Four-Deck High Volume Bulk Convertible Merchandiser

* C2X Low-Profile Multi-Deck Convertible Merchandiser

* C2X Low-Profile Multi-Deck Convertible Merchandiser

* C2X Low-Profile Multi-Deck Convertible Merchandiser

* C2X Low-Profile Multi-Deck Convertible Merchandiser

* C2X Low-Profile Multi-Deck Convertible Merchandiser

* C2X Low-Profile Multi-Deck Convertible Merchandiser

* C2X Low-Profile Multi-Deck Convertible Merchandiser

* C2X Low-Profile Multi-Deck Convertible Merchandiser

* C2X Low-Profile Multi-Deck Convertible Merchandiser

* C2XX Extra-Height C2XX Multi-Deck Convertible Merchandiser

* C2XX Extra-Height C2XX Multi-Deck Convertible Merchandiser

* C2XX Extra-Height C2XX Multi-Deck Convertible Merchandiser

* C2XX Extra-Height C2XX Multi-Deck Convertible Merchandiser

* C2XX Extra-Height C2XX Multi-Deck Convertible Merchandiser

* C2XX Extra-Height C2XX Multi-Deck Convertible Merchandiser

* C2XX Extra-Height C2XX Multi-Deck Convertible Merchandiser

* C2XX Extra-Height C2XX Multi-Deck Convertible Merchandiser

* C2XX Extra-Height C2XX Multi-Deck Convertible Merchandiser

* C2XX Extra-Height C2XX Multi-Deck Convertible Merchandiser

* C3X Multi-Deck Convertible Merchandiser with four display levels

* C3X Multi-Deck Convertible Merchandiser with four display levels

* C4X Multi-Deck Convertible Merchandiser

* C4X Multi-Deck Convertible Merchandiser

* C4X Multi-Deck Convertible Merchandiser

* C5X Multi-Deck Convertible Merchandiser

* C5X Multi-Deck Convertible Merchandiser

* C5X Multi-Deck Convertible Merchandiser

* C5X Multi-Deck Convertible Merchandiser

* C5X Multi-Deck Convertible Merchandiser

* C5X Multi-Deck Convertible Merchandiser

* C5X Multi-Deck Convertible Merchandiser

* C5X Multi-Deck Convertible Merchandiser

* C5X Multi-Deck Convertible Merchandiser

* C5X Multi-Deck Convertible Merchandiser

* C5X Multi-Deck Convertible Merchandiser

* C6X High Capacity Multi-Deck Convertible Merchandiser

* C6X High Capacity Multi-Deck Convertible Merchandiser

* C6X High Capacity Multi-Deck Convertible Merchandiser

* C6X High Capacity Multi-Deck Convertible Merchandiser

* C6X High Capacity Multi-Deck Convertible Merchandiser

* C6X High Capacity Multi-Deck Convertible Merchandiser

* C6X High Capacity Multi-Deck Convertible Merchandiser

* C6X High Capacity Multi-Deck Convertible Merchandiser

* C6XLRE High Capacity Multi-Deck Convertible Merchandiser with Rear Load-In for Dairy and Deli

* D5X-ULEP Ultra Low Front Multi-Deck Dairy/Deli Merchandiser

* D5X-E Multi-Deck Dairy/Deli Merchandiser

* D5X-EP Multi-Deck Dairy/Deli Merchandiser

* D5X-EP Multi-Deck Dairy/Deli Merchandiser

* D5X-HE Multi-Deck Dairy/Deli Merchandiser

* D5X Multi-Deck Dairy/Deli Merchandiser

* D5X-LE Multi-Deck Dairy/Deli Merchandiser

* D5X-LEP Multi-Deck Dairy/Deli Merchandiser

* D5X-LEP Multi-Deck Dairy/Deli Merchandiser

* D5XLRE Multi-Deck Dairy/Deli Merchandiser With Rear Sliding Doors and low front

* D5XRRI Rear Roll-IN Dairy Merchandiser

* D5XRRIS Rear Roll-IN Dairy Merchandiser

* D6NX Narrow Footprint Extra Tall Multi-Deck Dairy/Deli Merchandiser

* D6NX Narrow Footprint Extra Tall Multi-Deck Dairy/Deli Merchandiser

* D6NX Narrow Footprint Extra Tall Multi-Deck Dairy/Deli Merchandiser

* D6NX Narrow Footprint Extra Tall Multi-Deck Dairy/Deli Merchandiser

* D6X-ULEP Ultra Low Front Dairy Merchandiser

* F Single Deck Wall Model Merchandiser  with solid front for Frozen Food

* F Single Deck Wall Model Merchandiser  with solid front for Ice Cream

* F Single Deck Wall Model Merchandiser  with solid front for Medium Temp Products

* FI Intermediate Island Merchandiser with solid walls for Frozen Food

* F2XLG Low Temperature Multi-Deck Merchandiser for Frozen Seafood and Meat

* F6 Low Temperature Multi-Deck Open Merchandiser

* F6L Low Temperature Multi-Deck Open Merchandiser

* FG Single Deck Wall Model Merchandiser with glass front for Frozen Food

* FG Single Deck Wall Model Merchandiser r with glass front for Ice Cream

* FG Single Deck Wall Model Merchandiser r with glass front for Medium Temp Products

* FIG Intermediate Island Merchandiser with glass walls for Frozen Food

* FL5NX Excel Multi-Deck Narrow Footprint Floral Merchandiser

* FN Narrow Island display with solid walls for Frozen Food

* FN Narrow Island display with solid walls for Ice Cream

* FN Narrow Island display with solid walls for medium temperature

* FNG Narrow Glass Sided Island Merchandiser for Frozen

* FNG Narrow Glass Sided Island Merchandiser for Ice Cream

* FNG Narrow Glass Sided Island Merchandiser for Medium Temperature

* FW Wide Island Display with Solid Walls for Frozen Food

* FW Wide Island Display with Solid Walls for Ice Cream

* FW Wide Island Display with Solid Walls for Medium Temperature;


### RefrigerationCompressorCurves.idf

This dataset includes object types for specific (by manufacturer and type) Refrigeration:Compressor and associated performance curves. Knowing the nominal refrigerating capacity, power, and refrigerant for the compressor(s) that you want to simulate, you can find it and the associated performance curves in the dataset file. By example, here is part of the RefrigerationCompressorCurves.idf file:

! Capacity Curve for Carlyle\_R-22\_Low\_06CC016,   !nominal MBtu/h = 18561.0

! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

```idf
Curve:Bicubic,
    06CC016_R-22_Low_qcurv,  !- Name
    2.350e+004,              !- Coefficient1 Constant
    816.7,                   !- Coefficient2 x
    10.70,                   !- Coefficient3 x**2
    -28.24,                  !- Coefficient4 y
    0.1131,                  !- Coefficient5 y**2
    -0.4553,                 !- Coefficient6 x*y
    0.05604,                 !- Coefficient7 x**3
    -0.004120,               !- Coefficient8 y**3
    -0.006728,               !- Coefficient9 x**2*y
    0.006782,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Carlyle_R-22_Low_06CC016,   !nominal kW = 3.1
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    06CC016_R-22_Low_pwrcurv,!- Name
    4018.,                   !- Coefficient1 Constant
    95.00,                   !- Coefficient2 x
    1.507,                   !- Coefficient3 x**2
    5.705,                   !- Coefficient4 y
    1.247,                   !- Coefficient5 y**2
    -1.381,                  !- Coefficient6 x*y
    0.01277,                 !- Coefficient7 x**3
    -0.007518,               !- Coefficient8 y**3
    -0.02424,                !- Coefficient9 x**2*y
    0.02917,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Carlyle_R-22_Low_06CC016,   !nominal MBtu/h = 18561.0, !nominal kW = 3.1
Refrigeration:Compressor,
    Carlyle_R-22_Low_06CC016,!- Name
    06CC016_R-22_Low_pwrcurv,!- Refrigeration Compressor Power Curve Name
    06CC016_R-22_Low_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Compressor Rated Suction Temperature {C}
    4.4,                     !- Rated Liquid Temperature {C}
    ;                        !- Compressor Rated Subcooling {C}
```


### RooftopPackagedHeatPump.idf

This dataset includes performance curves for the object types Coil:Cooling:DX:SingleSpeed, Coil:Cooling:DX:TwoStageWithHumidityControlMode and Coil:Heating:DX:SingleSpeed required to model rooftop packaged heat pumps in EnergyPlus. Manufacturer’s data used to develop the data set is also listed in the file. The part of RooftopPackagedHeatPump.idf is shown below.

### SandiaPVData.idf

Use these PV statements for implementing PV modules in an EnergyPlus input file when using the Sandia model.

### Schedules.idf

This data set contains the schedule information for various common (e.g. Office Occupancy) scheduling instances. Derived from the Schedules Library issued with the BLAST program. Includes the building types schedules from ASHRAE 90.1-1989, Section 13. Schedules are listed alphabetically, with general schedules first, followed by the ten 90.1 building type schedules.

### SolarCollectors.idf

Use these SOLAR COLLECTOR PARAMETERS objects for implementing solar collector modules in an EnergyPlus input file.

Data has been reproduced with permission from: "Directory of SRCC Certified Solar Collector Ratings"  Copyright (c) 2004 by the Solar Rating and Certification Corporation. For more information, contact: Solar Rating and Certification Corporation, c/o FSEC, 1679 Clearlake Road, Cocoa, FL 32922-5703 USA  Tel: (321) 638-1537  Fax: (321) 638-1010  ,   www.solar-rating.org

### StandardReports.idf

This file contains the Report Table:Monthly command for some commonly used/desired monthly reports.

### SurfaceColorSchemes.idf

This file offers examples for using custom color schemes for DXF output.

### USHolidays-DST.idf

This is the set of US national holidays as well as daylight saving period defaults.

### Window5DataFile.dat

This is an example data file from the Window5 program that can be used with EnergyPlus windows.

### WindowBlindMaterials.idf

This is a data set of Window Blind materials.

### WindowConstructs.idf

This is a data set of Window constructions. It does not include the required pieces of the Window construction (glass materials, gas materials).

### WindowGasMaterials.idf

This is a data set of Window Gas materials.

### WindowGlassMaterials.idf

This is a data set of Window Glass materials.

### WindowShadeMaterials.idf

This is a data set of Window Shade materials.

### WindowScreenMaterials.idf

This is a data set of Window Screen materials.

Macro Data Sets
---------------

### Locations-DesignDays.xls

Strictly speaking, the locations-designdays.xls file is not a macro enabled input file. Rather, it is the “pointer” to other files and can be searched by city name, country, etc. All the Design Conditions from the ASHRAE Handbook of Fundamentals (2005) have been encoded into Design Day definitions and are stored on the EnergyPlus web site by WMO Region (similarly to how the weather data is stored). The spreadsheet contains a “readme” page as well as cities, countries, and links to the proper web pages.

### SandiaPVData.idf

Use these PV statements for implementing PV modules in an EnergyPlus input file when using the Sandia model.

### SolarCollectors.idf

Use these SOLAR COLLECTOR PARAMETERS objects for implementing solar collector modules in an EnergyPlus input file.

Data has been reproduced with permission from: "Directory of SRCC Certified Solar Collector Ratings" Copyright (c) 2004 by the Solar Rating and Certification Corporation. For more information, contact: Solar Rating and Certification Corporation, c/o FSEC, 1679 Clearlake Road, Cocoa, FL 32922-5703 USA  Tel: (321) 638-1537  Fax: (321) 638-1010  ,   www.solar-rating.org

### UtilityTariffObjects.imf

Use the large collections of input objects to model the costs of energy supplied by utility companies. This file is ready for use in macro processing but the input objects can readily be copied out of the macro file and used in a regular input file. The data were assembled by NREL researcher Brent Griffith and represent a best effort at putting together a comprehensive set of utility tariffs for commercial buildings for the USA as of Spring 2005. Use the data at your own risk and note that utility tariffs need to be continually updated to reflect current conditions.


